<?xml version="1.0"?>
<EnergyPlusTabularReports>
  <state.dataHeatBal->BuildingName>Ejemplo1_2526_Option1_Config1</state.dataHeatBal->BuildingName>
  <EnvironmentName>RUN PERIOD 1</EnvironmentName>
  <WeatherFileLocationTitle>Zaragoza AP AR ESP ISD-TMYx WMO#=081600</WeatherFileLocationTitle>
  <ProgramVersion>EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.01.07 06:06</ProgramVersion>
  <SimulationTimestamp>
    <Date>
      2026-01-07
    </Date>
    <Time>
      06:06:08
    </Time>
  </SimulationTimestamp>

<AnnualBuildingUtilityPerformanceSummary>
  <for>Entire Facility</for>
<note>Values gathered over      8760.00 hours</note>
  <SiteAndSourceEnergy>
    <name>TotalSiteEnergy</name>
    <TotalEnergy units="GJ">65.30</TotalEnergy>
    <EnergyPerTotalBuildingArea units="MJ/m2">508.16</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="MJ/m2">1160.86</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>NetSiteEnergy</name>
    <TotalEnergy units="GJ">65.30</TotalEnergy>
    <EnergyPerTotalBuildingArea units="MJ/m2">508.16</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="MJ/m2">1160.86</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>TotalSourceEnergy</name>
    <TotalEnergy units="GJ">128.15</TotalEnergy>
    <EnergyPerTotalBuildingArea units="MJ/m2">997.28</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="MJ/m2">2278.22</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>NetSourceEnergy</name>
    <TotalEnergy units="GJ">128.15</TotalEnergy>
    <EnergyPerTotalBuildingArea units="MJ/m2">997.28</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="MJ/m2">2278.22</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteToSourceEnergyConversionFactors>
    <name>SiteSourceConversionFactor</name>
    <Electricity>3.167</Electricity>
    <NaturalGas>1.084</NaturalGas>
    <DistrictCooling>1.056</DistrictCooling>
    <DistrictHeating>3.613</DistrictHeating>
    <Steam>1.200</Steam>
    <Gasoline>1.050</Gasoline>
    <Diesel>1.050</Diesel>
    <Coal>1.050</Coal>
    <FuelOilNo1>1.050</FuelOilNo1>
    <FuelOilNo2>1.050</FuelOilNo2>
    <Propane>1.050</Propane>
    <OtherFuel1>1.000</OtherFuel1>
    <OtherFuel2>1.000</OtherFuel2>
  </SiteToSourceEnergyConversionFactors>
  <BuildingArea>
    <name units="m2">Area</name>
    <TotalBuildingArea>128.50</TotalBuildingArea>
    <NetConditionedBuildingArea>56.25</NetConditionedBuildingArea>
    <UnconditionedBuildingArea>72.25</UnconditionedBuildingArea>
  </BuildingArea>
  <EndUses>
    <name>Heating</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">8.20</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Cooling</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">38.98</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorLighting</name>
    <Electricity units="GJ">7.88</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorLighting</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorEquipment</name>
    <Electricity units="GJ">10.24</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorEquipment</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Fans</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Pumps</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRejection</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Humidification</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRecovery</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>WaterSystems</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Refrigeration</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Generators</name>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>TotalEndUses</name>
    <Electricity units="GJ">18.12</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">38.98</DistrictCooling>
    <DistrictHeating units="GJ">8.20</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <footnote>Note: District heat appears to be the principal heating source based on energy usage.</footnote>
  <EndUsesBySubcategory>
    <name>Heating</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">8.20</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Cooling</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">38.98</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">7.88</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">10.24</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Fans</name>
    <Subcategory>Ventilation (simple)</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Pumps</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRejection</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Humidification</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRecovery</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>WaterSystems</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Refrigeration</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Generators</name>
    <Subcategory>General</Subcategory>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySpaceType>
    <name>Heating</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">8.20</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Cooling</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">38.98</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>InteriorLighting</name>
    <SpaceType>GENERAL</SpaceType>
    <Electricity units="GJ">7.88</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>ExteriorLighting</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>InteriorEquipment</name>
    <SpaceType>GENERAL</SpaceType>
    <Electricity units="GJ">10.24</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>ExteriorEquipment</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Fans</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Pumps</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>HeatRejection</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Humidification</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>HeatRecovery</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>WaterSystems</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Refrigeration</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
  <EndUsesBySpaceType>
    <name>Generators</name>
    <SpaceType>Unassigned</SpaceType>
    <Electricity units="GJ">0.00</Electricity>
    <NaturalGas units="GJ">0.00</NaturalGas>
    <Gasoline units="GJ">0.00</Gasoline>
    <Diesel units="GJ">0.00</Diesel>
    <Coal units="GJ">0.00</Coal>
    <FuelOilNo1 units="GJ">0.00</FuelOilNo1>
    <FuelOilNo2 units="GJ">0.00</FuelOilNo2>
    <Propane units="GJ">0.00</Propane>
    <OtherFuel1 units="GJ">0.00</OtherFuel1>
    <OtherFuel2 units="GJ">0.00</OtherFuel2>
    <DistrictCooling units="GJ">0.00</DistrictCooling>
    <DistrictHeating units="GJ">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySpaceType>
<note>Normalized Metrics</note>
  <UtilityUsePerConditionedFloorArea>
    <name>Lighting</name>
    <ElectricityIntensity units="MJ/m2">140.02</ElectricityIntensity>
    <NaturalGasIntensity units="MJ/m2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="MJ/m2">0.00</GasolineIntensity>
    <DieselIntensity units="MJ/m2">0.00</DieselIntensity>
    <CoalIntensity units="MJ/m2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="MJ/m2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="MJ/m2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="MJ/m2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="MJ/m2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="MJ/m2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="MJ/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="MJ/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Hvac</name>
    <ElectricityIntensity units="MJ/m2">0.00</ElectricityIntensity>
    <NaturalGasIntensity units="MJ/m2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="MJ/m2">0.00</GasolineIntensity>
    <DieselIntensity units="MJ/m2">0.00</DieselIntensity>
    <CoalIntensity units="MJ/m2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="MJ/m2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="MJ/m2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="MJ/m2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="MJ/m2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="MJ/m2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="MJ/m2">693.06</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="MJ/m2">145.75</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Other</name>
    <ElectricityIntensity units="MJ/m2">182.03</ElectricityIntensity>
    <NaturalGasIntensity units="MJ/m2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="MJ/m2">0.00</GasolineIntensity>
    <DieselIntensity units="MJ/m2">0.00</DieselIntensity>
    <CoalIntensity units="MJ/m2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="MJ/m2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="MJ/m2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="MJ/m2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="MJ/m2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="MJ/m2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="MJ/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="MJ/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Total</name>
    <ElectricityIntensity units="MJ/m2">322.05</ElectricityIntensity>
    <NaturalGasIntensity units="MJ/m2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="MJ/m2">0.00</GasolineIntensity>
    <DieselIntensity units="MJ/m2">0.00</DieselIntensity>
    <CoalIntensity units="MJ/m2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="MJ/m2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="MJ/m2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="MJ/m2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="MJ/m2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="MJ/m2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="MJ/m2">693.06</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="MJ/m2">145.75</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Lighting</name>
    <ElectricityIntensity units="MJ/m2">61.29</ElectricityIntensity>
    <NaturalGasIntensity units="MJ/m2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="MJ/m2">0.00</GasolineIntensity>
    <DieselIntensity units="MJ/m2">0.00</DieselIntensity>
    <CoalIntensity units="MJ/m2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="MJ/m2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="MJ/m2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="MJ/m2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="MJ/m2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="MJ/m2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="MJ/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="MJ/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Hvac</name>
    <ElectricityIntensity units="MJ/m2">0.00</ElectricityIntensity>
    <NaturalGasIntensity units="MJ/m2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="MJ/m2">0.00</GasolineIntensity>
    <DieselIntensity units="MJ/m2">0.00</DieselIntensity>
    <CoalIntensity units="MJ/m2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="MJ/m2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="MJ/m2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="MJ/m2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="MJ/m2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="MJ/m2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="MJ/m2">303.38</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="MJ/m2">63.80</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Other</name>
    <ElectricityIntensity units="MJ/m2">79.68</ElectricityIntensity>
    <NaturalGasIntensity units="MJ/m2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="MJ/m2">0.00</GasolineIntensity>
    <DieselIntensity units="MJ/m2">0.00</DieselIntensity>
    <CoalIntensity units="MJ/m2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="MJ/m2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="MJ/m2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="MJ/m2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="MJ/m2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="MJ/m2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="MJ/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="MJ/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Total</name>
    <ElectricityIntensity units="MJ/m2">140.98</ElectricityIntensity>
    <NaturalGasIntensity units="MJ/m2">0.00</NaturalGasIntensity>
    <GasolineIntensity units="MJ/m2">0.00</GasolineIntensity>
    <DieselIntensity units="MJ/m2">0.00</DieselIntensity>
    <CoalIntensity units="MJ/m2">0.00</CoalIntensity>
    <FuelOilNo1Intensity units="MJ/m2">0.00</FuelOilNo1Intensity>
    <FuelOilNo2Intensity units="MJ/m2">0.00</FuelOilNo2Intensity>
    <PropaneIntensity units="MJ/m2">0.00</PropaneIntensity>
    <OtherFuel1Intensity units="MJ/m2">0.00</OtherFuel1Intensity>
    <OtherFuel2Intensity units="MJ/m2">0.00</OtherFuel2Intensity>
    <DistrictCoolingIntensity units="MJ/m2">303.38</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="MJ/m2">63.80</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <ElectricLoadsSatisfied>
    <name>FuelFiredPowerGeneration</name>
    <Electricity units="GJ">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>HighTemperatureGeothermal</name>
    <Electricity units="GJ">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>PhotovoltaicPower</name>
    <Electricity units="GJ">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>WindPower</name>
    <Electricity units="GJ">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>PowerConversion</name>
    <Electricity units="GJ">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>NetDecreaseInOnSiteStorage</name>
    <Electricity units="GJ">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalOnSiteElectricSources</name>
    <Electricity units="GJ">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>ElectricityComingFromUtility</name>
    <Electricity units="GJ">18.116</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>SurplusElectricityGoingToUtility</name>
    <Electricity units="GJ">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>NetElectricityFromUtility</name>
    <Electricity units="GJ">18.116</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalOnSiteAndUtilityElectricSources</name>
    <Electricity units="GJ">18.116</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalElectricityEndUses</name>
    <Electricity units="GJ">18.116</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <OnSiteThermalSources>
    <name>WaterSideHeatRecovery</name>
    <Heat units="GJ">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>AirToAirHeatRecoveryForCooling</name>
    <Heat units="GJ">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>AirToAirHeatRecoveryForHeating</name>
    <Heat units="GJ">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>HighTemperatureGeothermal</name>
    <Heat units="GJ">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>SolarWaterThermal</name>
    <Heat units="GJ">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>SolarAirThermal</name>
    <Heat units="GJ">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>TotalOnSiteThermalSources</name>
    <Heat units="GJ">0.00</Heat>
  </OnSiteThermalSources>
  <WaterSourceSummary>
    <name>RainwaterCollection</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>CondensateCollection</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>GroundwaterWell</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalOnSiteWaterSources</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="m3">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>InitialStorage</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>FinalStorage</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>ChangeInStorage</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="m3">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>WaterSuppliedByUtility</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="m3">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalOnSiteChangeInStorageAndUtilityWaterSources</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalWaterEndUses</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <SetpointNotMetCriteria>
    <name units="deltaC">Degrees</name>
    <ToleranceForZoneHeatingSetpointNotMetTime>0.20</ToleranceForZoneHeatingSetpointNotMetTime>
    <ToleranceForZoneCoolingSetpointNotMetTime>0.20</ToleranceForZoneCoolingSetpointNotMetTime>
  </SetpointNotMetCriteria>
  <ComfortAndSetpointNotMetSummary>
    <name units="Hours">Facility</name>
    <TimeSetpointNotMetDuringOccupiedHeating>0.00</TimeSetpointNotMetDuringOccupiedHeating>
    <TimeSetpointNotMetDuringOccupiedCooling>0.00</TimeSetpointNotMetDuringOccupiedCooling>
    <TimeNotComfortableBasedOnSimpleAshrae552004>985.25</TimeNotComfortableBasedOnSimpleAshrae552004>
  </ComfortAndSetpointNotMetSummary>
<note>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</note>
</AnnualBuildingUtilityPerformanceSummary>
<InputVerificationAndResultsSummary>
  <for>Entire Facility</for>
  <General>
    <name>Value</name>
    <ProgramVersionAndBuild>EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.01.07 06:06</ProgramVersionAndBuild>
    <Runperiod>RUN PERIOD 1</Runperiod>
    <WeatherFile>Zaragoza AP AR ESP ISD-TMYx WMO#=081600</WeatherFile>
    <Latitude units="deg">
41.67</Latitude>
    <Longitude units="deg">
-1.0</Longitude>
    <Elevation units="m">
263.00</Elevation>
    <TimeZone>1.00</TimeZone>
    <NorthAxisAngle units="deg">
0.00</NorthAxisAngle>
    <RotationForAppendixG units="deg">
0.00</RotationForAppendixG>
    <HoursSimulated units="hrs">
8760.00</HoursSimulated>
  </General>
<note>ENVELOPE</note>
  <WindowWallRatio>
    <name>GrossWallArea</name>
    <Total>100.11</Total>
    <North315To45Deg>29.48</North315To45Deg>
    <East45To135Deg>20.58</East45To135Deg>
    <South135To225Deg>28.66</South135To225Deg>
    <West225To315Deg>21.39</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>AboveGroundWallArea</name>
    <Total>100.11</Total>
    <North315To45Deg>29.48</North315To45Deg>
    <East45To135Deg>20.58</East45To135Deg>
    <South135To225Deg>28.66</South135To225Deg>
    <West225To315Deg>21.39</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>WindowOpeningArea</name>
    <Total>19.38</Total>
    <North315To45Deg>4.49</North315To45Deg>
    <East45To135Deg>4.49</East45To135Deg>
    <South135To225Deg>8.27</South135To225Deg>
    <West225To315Deg>2.13</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>GrossWindowWallRatio</name>
    <Total>19.36</Total>
    <North315To45Deg>15.23</North315To45Deg>
    <East45To135Deg>21.82</East45To135Deg>
    <South135To225Deg>28.86</South135To225Deg>
    <West225To315Deg>9.94</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>AboveGroundWindowWallRatio</name>
    <Total>19.36</Total>
    <North315To45Deg>15.23</North315To45Deg>
    <East45To135Deg>21.82</East45To135Deg>
    <South135To225Deg>28.86</South135To225Deg>
    <West225To315Deg>9.94</West225To315Deg>
  </WindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>GrossWallArea</name>
    <Total>100.11</Total>
    <North315To45Deg>29.48</North315To45Deg>
    <East45To135Deg>20.58</East45To135Deg>
    <South135To225Deg>28.66</South135To225Deg>
    <West225To315Deg>21.39</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>AboveGroundWallArea</name>
    <Total>100.11</Total>
    <North315To45Deg>29.48</North315To45Deg>
    <East45To135Deg>20.58</East45To135Deg>
    <South135To225Deg>28.66</South135To225Deg>
    <West225To315Deg>21.39</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>WindowOpeningArea</name>
    <Total>19.38</Total>
    <North315To45Deg>4.49</North315To45Deg>
    <East45To135Deg>4.49</East45To135Deg>
    <South135To225Deg>8.27</South135To225Deg>
    <West225To315Deg>2.13</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>GrossWindowWallRatio</name>
    <Total>19.36</Total>
    <North315To45Deg>15.23</North315To45Deg>
    <East45To135Deg>21.82</East45To135Deg>
    <South135To225Deg>28.86</South135To225Deg>
    <West225To315Deg>9.94</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>AboveGroundWindowWallRatio</name>
    <Total>19.36</Total>
    <North315To45Deg>15.23</North315To45Deg>
    <East45To135Deg>21.82</East45To135Deg>
    <South135To225Deg>28.86</South135To225Deg>
    <West225To315Deg>9.94</West225To315Deg>
  </ConditionedWindowWallRatio>
  <SkylightRoofRatio>
    <name>Total</name>
    <GrossRoofArea units="m2">
97.86</GrossRoofArea>
    <SkylightArea units="m2">
0.00</SkylightArea>
    <SkylightRoofRatio units="%">
0.00</SkylightRoofRatio>
  </SkylightRoofRatio>
<note>PERFORMANCE</note>
  <ZoneSummary>
    <name>t2P02E01</name>
    <Area units="m2">56.25</Area>
    <ConditionedYN>Yes</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Volume units="m3">201.63</Volume>
    <Multipliers>1.00</Multipliers>
    <AboveGroundGrossWallArea units="m2">100.11</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">19.38</WindowGlassArea>
    <OpeningArea units="m2">19.38</OpeningArea>
    <Lighting units="W/m2">10.7639</Lighting>
    <People units="m2 per person">28.13</People>
    <PlugAndProcess units="W/m2">13.9931</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>t3P03E01Unconditioned</name>
    <Area units="m2">72.25</Area>
    <ConditionedYN>No</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Volume units="m3">110.47</Volume>
    <Multipliers>1.00</Multipliers>
    <AboveGroundGrossWallArea units="m2">0.00</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">0.00</WindowGlassArea>
    <OpeningArea units="m2">0.00</OpeningArea>
    <Lighting units="W/m2">0.0000</Lighting>
    <PlugAndProcess units="W/m2">0.0000</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>Total</name>
    <Area units="m2">128.50</Area>
    <Volume units="m3">312.10</Volume>
    <AboveGroundGrossWallArea units="m2">100.11</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">19.38</WindowGlassArea>
    <OpeningArea units="m2">19.38</OpeningArea>
    <Lighting units="W/m2">4.7118</Lighting>
    <People units="m2 per person">64.25</People>
    <PlugAndProcess units="W/m2">6.1254</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>ConditionedTotal</name>
    <Area units="m2">56.25</Area>
    <Volume units="m3">201.63</Volume>
    <AboveGroundGrossWallArea units="m2">100.11</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">19.38</WindowGlassArea>
    <OpeningArea units="m2">19.38</OpeningArea>
    <Lighting units="W/m2">10.7639</Lighting>
    <People units="m2 per person">28.13</People>
    <PlugAndProcess units="W/m2">13.9931</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>UnconditionedTotal</name>
    <Area units="m2">72.25</Area>
    <Volume units="m3">110.47</Volume>
    <AboveGroundGrossWallArea units="m2">0.00</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">0.00</WindowGlassArea>
    <OpeningArea units="m2">0.00</OpeningArea>
    <Lighting units="W/m2">0.0000</Lighting>
    <PlugAndProcess units="W/m2">0.0000</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>NotPartOfTotal</name>
    <Area units="m2">0.00</Area>
    <Volume units="m3">0.00</Volume>
    <AboveGroundGrossWallArea units="m2">0.00</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">0.00</WindowGlassArea>
    <OpeningArea units="m2">0.00</OpeningArea>
  </ZoneSummary>
  <SpaceSummary>
    <name>Aim0142</name>
    <Area units="m2">56.25</Area>
    <ConditionedYN>Yes</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Multipliers>1.00</Multipliers>
    <ZoneName>2 P02 E01</ZoneName>
    <SpaceType>GENERAL</SpaceType>
    <RadiantSolarEnclosureName>AIM0142</RadiantSolarEnclosureName>
    <Lighting units="W/m2">10.7639</Lighting>
    <People units="m2 per person">28.13</People>
    <PlugAndProcess units="W/m2">13.9931</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>Aim0353</name>
    <Area units="m2">72.25</Area>
    <ConditionedYN>No</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Multipliers>1.00</Multipliers>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <SpaceType>GENERAL</SpaceType>
    <RadiantSolarEnclosureName>AIM0353</RadiantSolarEnclosureName>
    <Lighting units="W/m2">0.0000</Lighting>
    <People units="m2 per person">0.00</People>
    <PlugAndProcess units="W/m2">0.0000</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>Total</name>
    <Area units="m2">128.50</Area>
    <Lighting units="W/m2">4.7118</Lighting>
    <People units="m2 per person">64.25</People>
    <PlugAndProcess units="W/m2">6.1254</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>ConditionedTotal</name>
    <Area units="m2">56.25</Area>
    <Lighting units="W/m2">10.7639</Lighting>
    <People units="m2 per person">28.13</People>
    <PlugAndProcess units="W/m2">13.9931</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>UnconditionedTotal</name>
    <Area units="m2">72.25</Area>
    <Lighting units="W/m2">0.0000</Lighting>
    <People units="m2 per person">0.00</People>
    <PlugAndProcess units="W/m2">0.0000</PlugAndProcess>
  </SpaceSummary>
  <SpaceSummary>
    <name>NotPartOfTotal</name>
    <Area units="m2">0.00</Area>
    <Lighting units="W/m2">0.0000</Lighting>
    <People units="m2 per person">0.00</People>
    <PlugAndProcess units="W/m2">0.0000</PlugAndProcess>
  </SpaceSummary>
  <SpaceTypeSummary>
    <name>General</name>
    <TotalArea units="m2">128.50</TotalArea>
    <ConditionedArea units="m2">56.25</ConditionedArea>
    <UnconditionedArea units="m2">72.25</UnconditionedArea>
    <NotPartOfTotalArea units="m2">0.00</NotPartOfTotalArea>
    <Lighting units="W/m2">4.7118</Lighting>
    <People units="m2 per person">64.25</People>
    <PlugAndProcess units="W/m2">6.1254</PlugAndProcess>
  </SpaceTypeSummary>
  <SpaceTypeSummary>
    <name>Total</name>
    <TotalArea units="m2">128.50</TotalArea>
    <ConditionedArea units="m2">56.25</ConditionedArea>
    <UnconditionedArea units="m2">72.25</UnconditionedArea>
    <NotPartOfTotalArea units="m2">0.00</NotPartOfTotalArea>
  </SpaceTypeSummary>
</InputVerificationAndResultsSummary>
<DemandEndUseComponentsSummary>
  <for>Entire Facility</for>
  <EndUses>
    <name>TimeOfPeak</name>
    <Electricity units="W">01-JAN-08:30</Electricity>
    <NaturalGas units="W">-</NaturalGas>
    <Gasoline units="W">-</Gasoline>
    <Diesel units="W">-</Diesel>
    <Coal units="W">-</Coal>
    <FuelOilNo1 units="W">-</FuelOilNo1>
    <FuelOilNo2 units="W">-</FuelOilNo2>
    <Propane units="W">-</Propane>
    <OtherFuel1 units="W">-</OtherFuel1>
    <OtherFuel2 units="W">-</OtherFuel2>
    <DistrictCooling units="W">27-JUL-15:45</DistrictCooling>
    <DistrictHeating units="W">26-DEC-06:00</DistrictHeating>
    <Water units="m3/s">-</Water>
  </EndUses>
  <EndUses>
    <name>Heating</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">4487.27</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Cooling</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">6434.44</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorLighting</name>
    <Electricity units="W">544.92</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorLighting</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorEquipment</name>
    <Electricity units="W">708.40</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorEquipment</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Fans</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Pumps</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRejection</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Humidification</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRecovery</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>WaterSystems</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Refrigeration</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Generators</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>TotalEndUses</name>
    <Electricity units="W">1253.32</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">6434.44</DistrictCooling>
    <DistrictHeating units="W">4487.27</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUsesBySubcategory>
    <name>Heating</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">4487.27</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Cooling</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">6434.44</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">544.92</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">708.40</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Fans</name>
    <Subcategory>Ventilation (simple)</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Pumps</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRejection</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Humidification</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRecovery</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>WaterSystems</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Refrigeration</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Generators</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Gasoline units="W">0.00</Gasoline>
    <Diesel units="W">0.00</Diesel>
    <Coal units="W">0.00</Coal>
    <FuelOilNo1 units="W">0.00</FuelOilNo1>
    <FuelOilNo2 units="W">0.00</FuelOilNo2>
    <Propane units="W">0.00</Propane>
    <OtherFuel1 units="W">0.00</OtherFuel1>
    <OtherFuel2 units="W">0.00</OtherFuel2>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <DistrictHeating units="W">0.00</DistrictHeating>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
</DemandEndUseComponentsSummary>
<SourceEnergyEndUseComponentsSummary>
  <for>Entire Facility</for>
<note>Values gathered over      8760.00 hours</note>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Heating</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">29.62</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Cooling</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">41.15</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>InteriorLighting</name>
    <SourceElectricity units="GJ">24.94</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>ExteriorLighting</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>InteriorEquipment</name>
    <SourceElectricity units="GJ">32.43</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Fans</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Pumps</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>HeatRejection</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Humidification</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>HeatRecovery</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>WaterSystems</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Refrigeration</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Generators</name>
    <SourceElectricity units="GJ">0.00</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="GJ">57.37</SourceElectricity>
    <SourceNaturalGas units="GJ">0.00</SourceNaturalGas>
    <SourceGasoline units="GJ">0.00</SourceGasoline>
    <SourceDiesel units="GJ">0.00</SourceDiesel>
    <SourceCoal units="GJ">0.00</SourceCoal>
    <SourceFuelOilNo1 units="GJ">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="GJ">0.00</SourceFuelOilNo2>
    <SourcePropane units="GJ">0.00</SourcePropane>
    <SourceOtherFuel1 units="GJ">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="GJ">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="GJ">41.15</SourceDistrictCooling>
    <SourceDistrictHeating units="GJ">29.62</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
<note>Normalized Metrics</note>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Heating</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">526.64</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Cooling</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">731.64</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>InteriorLighting</name>
    <SourceElectricity units="MJ/m2">443.45</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>ExteriorLighting</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>InteriorEquipment</name>
    <SourceElectricity units="MJ/m2">576.49</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Fans</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Pumps</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>HeatRejection</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Humidification</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>HeatRecovery</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>WaterSystems</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Refrigeration</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Generators</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="MJ/m2">1019.94</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">731.64</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">526.64</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Heating</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">230.53</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Cooling</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">320.27</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>InteriorLighting</name>
    <SourceElectricity units="MJ/m2">194.12</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>ExteriorLighting</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>InteriorEquipment</name>
    <SourceElectricity units="MJ/m2">252.35</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Fans</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Pumps</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>HeatRejection</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Humidification</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>HeatRecovery</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>WaterSystems</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Refrigeration</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Generators</name>
    <SourceElectricity units="MJ/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="MJ/m2">446.47</SourceElectricity>
    <SourceNaturalGas units="MJ/m2">0.00</SourceNaturalGas>
    <SourceGasoline units="MJ/m2">0.00</SourceGasoline>
    <SourceDiesel units="MJ/m2">0.00</SourceDiesel>
    <SourceCoal units="MJ/m2">0.00</SourceCoal>
    <SourceFuelOilNo1 units="MJ/m2">0.00</SourceFuelOilNo1>
    <SourceFuelOilNo2 units="MJ/m2">0.00</SourceFuelOilNo2>
    <SourcePropane units="MJ/m2">0.00</SourcePropane>
    <SourceOtherFuel1 units="MJ/m2">0.00</SourceOtherFuel1>
    <SourceOtherFuel2 units="MJ/m2">0.00</SourceOtherFuel2>
    <SourceDistrictCooling units="MJ/m2">320.27</SourceDistrictCooling>
    <SourceDistrictHeating units="MJ/m2">230.53</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
</SourceEnergyEndUseComponentsSummary>
<ComponentSizingSummary>
  <for>Entire Facility</for>
  <ZonehvacIdealloadsairsystem>
    <name>t2P02E01IdealLoadsAirSystem</name>
    <UserSpecifiedMaximumHeatingAirFlowRate units="m3/s">0.000000</UserSpecifiedMaximumHeatingAirFlowRate>
    <UserSpecifiedMaximumCoolingAirFlowRate units="m3/s">0.000000</UserSpecifiedMaximumCoolingAirFlowRate>
  </ZonehvacIdealloadsairsystem>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
</ComponentSizingSummary>
<SurfaceShadowingSummary>
  <for>Entire Facility</for>
  <SurfacesWallsRoofsEtcThatMayBeShadowedByOtherSurfaces>
    <name>PossibleShadowReceivers</name>
    <Aim0394>AIM0462 |</Aim0394>
    <Aim0462>AIM0394 |</Aim0462>
  </SurfacesWallsRoofsEtcThatMayBeShadowedByOtherSurfaces>
  <SubsurfacesWindowsAndDoorsThatMayBeShadowedBySurfaces>
    <name>PossibleShadowReceivers</name>
    <Aim0532>AIM0555 |</Aim0532>
    <Aim0605>AIM0628 |</Aim0605>
    <Aim0678>AIM0701 |</Aim0678>
    <Aim0751>AIM0774 |</Aim0751>
    <Aim0824>AIM0847 |</Aim0824>
  </SubsurfacesWindowsAndDoorsThatMayBeShadowedBySurfaces>
</SurfaceShadowingSummary>
<AdaptiveComfortSummary>
  <for>Entire Facility</for>
</AdaptiveComfortSummary>
<InitializationSummary>
  <for>Entire Facility</for>
  <Version>
    <name>t1</name>
    <VersionId>23.1</VersionId>
  </Version>
  <TimestepsPerHour>
    <name>t1</name>
    <Timesteps>4</Timesteps>
    <MinutesPerTimestepMinutes>15</MinutesPerTimestepMinutes>
  </TimestepsPerHour>
  <SystemConvergenceLimits>
    <name>t1</name>
    <MinimumSystemTimestepMinutes>1</MinimumSystemTimestepMinutes>
    <MaxHvacIterations>25</MaxHvacIterations>
    <MinimumPlantIterations>2</MinimumPlantIterations>
    <MaximumPlantIterations>8</MaximumPlantIterations>
  </SystemConvergenceLimits>
  <SimulationControl>
    <name>t1</name>
    <DoZoneSizing>Yes</DoZoneSizing>
    <DoSystemSizing>Yes</DoSystemSizing>
    <DoPlantSizing>Yes</DoPlantSizing>
    <DoDesignDays>Yes</DoDesignDays>
    <DoWeatherSimulation>Yes</DoWeatherSimulation>
    <DoHvacSizingSimulation>No</DoHvacSizingSimulation>
  </SimulationControl>
  <PerformancePrecisionTradeoffs>
    <name>t1</name>
    <UseCoilDirectSimulation>No</UseCoilDirectSimulation>
    <ZoneRadiantExchangeAlgorithm>ScriptF</ZoneRadiantExchangeAlgorithm>
    <OverrideMode>Normal</OverrideMode>
    <NumberOfTimestepInHour>4</NumberOfTimestepInHour>
    <ForceEulerMethod>No</ForceEulerMethod>
    <MinimumNumberOfWarmupDays>1</MinimumNumberOfWarmupDays>
    <ForceSuppressAllBeginEnvironmentResets>No</ForceSuppressAllBeginEnvironmentResets>
    <MinimumSystemTimestep>1.0</MinimumSystemTimestep>
    <Maxzonetempdiff>0.300</Maxzonetempdiff>
    <Maxalloweddeltemp>2.0000E-003</Maxalloweddeltemp>
  </PerformancePrecisionTradeoffs>
  <OutputReportingTolerances>
    <name>t1</name>
    <ToleranceForTimeHeatingSetpointNotMet>0.200</ToleranceForTimeHeatingSetpointNotMet>
    <ToleranceForZoneCoolingSetpointNotMetTime>0.200</ToleranceForZoneCoolingSetpointNotMetTime>
  </OutputReportingTolerances>
  <SiteGroundtemperatureBuildingsurface>
    <name>t1</name>
    <JanC>18.00</JanC>
    <FebC>18.00</FebC>
    <MarC>18.00</MarC>
    <AprC>18.00</AprC>
    <MayC>18.00</MayC>
    <JunC>18.00</JunC>
    <JulC>18.00</JulC>
    <AugC>18.00</AugC>
    <SepC>18.00</SepC>
    <OctC>18.00</OctC>
    <NovC>18.00</NovC>
    <DecC>18.00</DecC>
  </SiteGroundtemperatureBuildingsurface>
  <SiteGroundtemperatureFcfactormethod>
    <name>t1</name>
    <JanC>7.62</JanC>
    <FebC>6.83</FebC>
    <MarC>8.23</MarC>
    <AprC>10.42</AprC>
    <MayC>16.16</MayC>
    <JunC>20.59</JunC>
    <JulC>23.57</JulC>
    <AugC>24.48</AugC>
    <SepC>22.93</SepC>
    <OctC>19.50</OctC>
    <NovC>14.90</NovC>
    <DecC>10.64</DecC>
  </SiteGroundtemperatureFcfactormethod>
  <SiteGroundtemperatureShallow>
    <name>t1</name>
    <JanC>13.00</JanC>
    <FebC>13.00</FebC>
    <MarC>13.00</MarC>
    <AprC>13.00</AprC>
    <MayC>13.00</MayC>
    <JunC>13.00</JunC>
    <JulC>13.00</JulC>
    <AugC>13.00</AugC>
    <SepC>13.00</SepC>
    <OctC>13.00</OctC>
    <NovC>13.00</NovC>
    <DecC>13.00</DecC>
  </SiteGroundtemperatureShallow>
  <SiteGroundtemperatureDeep>
    <name>t1</name>
    <JanC>16.00</JanC>
    <FebC>16.00</FebC>
    <MarC>16.00</MarC>
    <AprC>16.00</AprC>
    <MayC>16.00</MayC>
    <JunC>16.00</JunC>
    <JulC>16.00</JulC>
    <AugC>16.00</AugC>
    <SepC>16.00</SepC>
    <OctC>16.00</OctC>
    <NovC>16.00</NovC>
    <DecC>16.00</DecC>
  </SiteGroundtemperatureDeep>
  <SiteGroundreflectance>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectance>
  <SiteGroundreflectanceSnowmodifier>
    <name>t1</name>
    <Normal>1.000</Normal>
    <DaylightingDimensionless>1.000</DaylightingDimensionless>
  </SiteGroundreflectanceSnowmodifier>
  <SiteGroundreflectanceSnow>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectanceSnow>
  <SiteGroundreflectanceSnowDaylighting>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectanceSnowDaylighting>
  <EnvironmentWeatherStation>
    <name>t1</name>
    <WindSensorHeightAboveGroundM>10.000</WindSensorHeightAboveGroundM>
    <WindSpeedProfileExponent>0.140</WindSpeedProfileExponent>
    <WindSpeedProfileBoundaryLayerThicknessM>270.000</WindSpeedProfileBoundaryLayerThicknessM>
    <AirTemperatureSensorHeightAboveGroundM>1.500</AirTemperatureSensorHeightAboveGroundM>
    <WindSpeedModifierCoefficientInternal>1.586</WindSpeedModifierCoefficientInternal>
    <TemperatureModifierCoefficientInternal>9.750E-003</TemperatureModifierCoefficientInternal>
  </EnvironmentWeatherStation>
  <SiteLocation>
    <name>t1</name>
    <LocationName>Zaragoza AP AR ESP ISD-TMYx WMO#=081600</LocationName>
    <LatitudeNSDeg>41.67</LatitudeNSDeg>
    <LongitudeEWDeg>-1.04</LongitudeEWDeg>
    <TimeZoneNumberGmt>1.00</TimeZoneNumberGmt>
    <ElevationM>263.00</ElevationM>
    <StandardPressureAtElevationPa>98205</StandardPressureAtElevationPa>
    <StandardRhoairAtElevation>1.1672</StandardRhoairAtElevation>
  </SiteLocation>
  <SiteWaterMainsTemperatureInformation>
    <name>t1</name>
    <CalculationMethod>Correlation</CalculationMethod>
    <WaterMainsTemperatureScheduleName>NA</WaterMainsTemperatureScheduleName>
    <AnnualAverageOutdoorAirTemperatureC>0.00</AnnualAverageOutdoorAirTemperatureC>
    <MaximumDifferenceInMonthlyAverageOutdoorAirTemperaturesDeltac>10.00</MaximumDifferenceInMonthlyAverageOutdoorAirTemperaturesDeltac>
    <FixedDefaultWaterMainsTemperatureC>NA</FixedDefaultWaterMainsTemperatureC>
  </SiteWaterMainsTemperatureInformation>
  <BuildingInformation>
    <name>t1</name>
    <BuildingName>Ejemplo1_2526_Option1_Config1</BuildingName>
    <NorthAxisDeg>0.000</NorthAxisDeg>
    <Terrain>Suburbs</Terrain>
    <LoadsConvergenceToleranceValue>0.10000</LoadsConvergenceToleranceValue>
    <TemperatureConvergenceToleranceValue>0.50000</TemperatureConvergenceToleranceValue>
    <SolarDistribution>FullExterior</SolarDistribution>
    <MaximumNumberOfWarmupDays>25</MaximumNumberOfWarmupDays>
    <MinimumNumberOfWarmupDays>6</MinimumNumberOfWarmupDays>
  </BuildingInformation>
  <InsideConvectionAlgorithm>
    <name>t1</name>
    <AlgorithmSimpleTarpCeilingdiffuserAdaptiveconvectionalgorithm>TARP</AlgorithmSimpleTarpCeilingdiffuserAdaptiveconvectionalgorithm>
  </InsideConvectionAlgorithm>
  <OutsideConvectionAlgorithm>
    <name>t1</name>
    <AlgorithmSimplecombinedTarpMowittDoe2Adaptiveconvectionalgorithm>DOE-2</AlgorithmSimplecombinedTarpMowittDoe2Adaptiveconvectionalgorithm>
  </OutsideConvectionAlgorithm>
  <SkyRadianceDistribution>
    <name>t1</name>
    <ValueAnisotropic>Anisotropic</ValueAnisotropic>
  </SkyRadianceDistribution>
  <ZoneAirSolutionAlgorithm>
    <name>t1</name>
    <AlgorithmThirdorderbackwarddifferenceAnalyticalsolutionEulermethod>ThirdOrderBackwardDifference</AlgorithmThirdorderbackwarddifferenceAnalyticalsolutionEulermethod>
    <SpaceHeatBalanceSizing>No</SpaceHeatBalanceSizing>
    <SpaceHeatBalanceSimulation>No</SpaceHeatBalanceSimulation>
  </ZoneAirSolutionAlgorithm>
  <ZoneAirCarbonDioxideBalanceSimulation>
    <name>t1</name>
    <SimulationYesNo>No</SimulationYesNo>
    <CarbonDioxideConcentration>N/A</CarbonDioxideConcentration>
  </ZoneAirCarbonDioxideBalanceSimulation>
  <ZoneAirGenericContaminantBalanceSimulation>
    <name>t1</name>
    <SimulationYesNo>No</SimulationYesNo>
    <GenericContaminantConcentration>N/A</GenericContaminantConcentration>
  </ZoneAirGenericContaminantBalanceSimulation>
  <ZoneAirMassFlowBalanceSimulation>
    <name>t1</name>
    <EnforceMassBalance>No</EnforceMassBalance>
    <AdjustZoneMixingAndReturnAdjustmixingonlyAdjustreturnonlyAdjustmixingthenreturnAdjustreturnthenmixingNone>N/A</AdjustZoneMixingAndReturnAdjustmixingonlyAdjustreturnonlyAdjustmixingthenreturnAdjustreturnthenmixingNone>
    <AdjustZoneInfiltrationAddinfiltrationAdjustinfiltrationNone>N/A</AdjustZoneInfiltrationAddinfiltrationAdjustinfiltrationNone>
    <InfiltrationZonesMixingsourcezonesonlyAllzones>N/A</InfiltrationZonesMixingsourcezonesonlyAllzones>
  </ZoneAirMassFlowBalanceSimulation>
  <Hvacsystemrootfindingalgorithm>
    <name>t1</name>
    <ValueRegulafalsiBisectionBisectionthenregulafalsiRegulafalsithenbisection>RegulaFalsi</ValueRegulafalsiBisectionBisectionthenregulafalsiRegulafalsithenbisection>
  </Hvacsystemrootfindingalgorithm>
  <EnvironmentSiteAtmosphericVariation>
    <name>t1</name>
    <WindSpeedProfileExponent>0.220</WindSpeedProfileExponent>
    <WindSpeedProfileBoundaryLayerThicknessM>370.000</WindSpeedProfileBoundaryLayerThicknessM>
    <AirTemperatureGradientCoefficientKM>6.500000E-003</AirTemperatureGradientCoefficientKM>
  </EnvironmentSiteAtmosphericVariation>
  <SurfaceGeometry>
    <name>t1</name>
    <StartingCorner>UpperLeftCorner</StartingCorner>
    <VertexInputDirection>Counterclockwise</VertexInputDirection>
    <CoordinateSystem>RelativeCoordinateSystem</CoordinateSystem>
    <DaylightReferencePointCoordinateSystem>RelativeCoordinateSystem</DaylightReferencePointCoordinateSystem>
    <RectangularSimpleSurfaceCoordinateSystem>RelativeToZoneOrigin</RectangularSimpleSurfaceCoordinateSystem>
  </SurfaceGeometry>
  <SurfaceHeatTransferAlgorithm>
    <name>t1</name>
    <ValueCtfConductiontransferfunctionEmpdMoisturepenetrationdepthconductiontransferfunctionCondfdConductionfinitedifferenceHamtCombinedheatandmoisturefiniteelementDescription>CTF - ConductionTransferFunction</ValueCtfConductiontransferfunctionEmpdMoisturepenetrationdepthconductiontransferfunctionCondfdConductionfinitedifferenceHamtCombinedheatandmoisturefiniteelementDescription>
    <InsideSurfaceMaxTemperatureLimitC>200</InsideSurfaceMaxTemperatureLimitC>
    <SurfaceConvectionCoefficientLowerLimitWM2K>0.10</SurfaceConvectionCoefficientLowerLimitWM2K>
    <SurfaceConvectionCoefficientUpperLimitWM2K>1000.0</SurfaceConvectionCoefficientUpperLimitWM2K>
  </SurfaceHeatTransferAlgorithm>
  <ShadingSummary>
    <name>t1</name>
    <NumberOfFixedDetachedShades>0</NumberOfFixedDetachedShades>
    <NumberOfBuildingDetachedShades>0</NumberOfBuildingDetachedShades>
    <NumberOfAttachedShades>0</NumberOfAttachedShades>
  </ShadingSummary>
  <ZoneSummary>
    <name>t1</name>
    <NumberOfZones>2</NumberOfZones>
    <NumberOfZoneSurfaces>21</NumberOfZoneSurfaces>
    <NumberOfSubsurfaces>5</NumberOfSubsurfaces>
  </ZoneSummary>
  <ZoneInformation>
    <name>t1</name>
    <ZoneName>2 P02 E01</ZoneName>
    <NorthAxisDeg>0.0</NorthAxisDeg>
    <OriginXCoordinateM>0.00</OriginXCoordinateM>
    <OriginYCoordinateM>0.00</OriginYCoordinateM>
    <OriginZCoordinateM>0.00</OriginZCoordinateM>
    <CentroidXCoordinateM>4.46</CentroidXCoordinateM>
    <CentroidYCoordinateM>3.48</CentroidYCoordinateM>
    <CentroidZCoordinateM>1.97</CentroidZCoordinateM>
    <Type>1</Type>
    <ZoneMultiplier>1</ZoneMultiplier>
    <ZoneListMultiplier>1</ZoneListMultiplier>
    <MinimumXM>0.25</MinimumXM>
    <MaximumXM>8.75</MaximumXM>
    <MinimumYM>-0.75</MinimumYM>
    <MaximumYM>7.75</MaximumYM>
    <MinimumZM>0.00</MinimumZM>
    <MaximumZM>4.00</MaximumZM>
    <CeilingHeightM>4.00</CeilingHeightM>
    <VolumeM3>201.63</VolumeM3>
    <ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>TARP</ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>
    <ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>DOE-2</ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>
    <FloorAreaM2>56.25</FloorAreaM2>
    <ExteriorGrossWallAreaM2>100.11</ExteriorGrossWallAreaM2>
    <ExteriorNetWallAreaM2>78.79</ExteriorNetWallAreaM2>
    <ExteriorWindowAreaM2>19.38</ExteriorWindowAreaM2>
    <NumberOfSurfaces>11</NumberOfSurfaces>
    <NumberOfSubsurfaces>5</NumberOfSubsurfaces>
    <NumberOfShadingSubsurfaces>0</NumberOfShadingSubsurfaces>
    <PartOfTotalBuildingArea>Yes</PartOfTotalBuildingArea>
  </ZoneInformation>
  <ZoneInformation>
    <name>t2</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <NorthAxisDeg>0.0</NorthAxisDeg>
    <OriginXCoordinateM>0.00</OriginXCoordinateM>
    <OriginYCoordinateM>0.00</OriginYCoordinateM>
    <OriginZCoordinateM>0.00</OriginZCoordinateM>
    <CentroidXCoordinateM>4.50</CentroidXCoordinateM>
    <CentroidYCoordinateM>3.50</CentroidYCoordinateM>
    <CentroidZCoordinateM>5.52</CentroidZCoordinateM>
    <Type>1</Type>
    <ZoneMultiplier>1</ZoneMultiplier>
    <ZoneListMultiplier>1</ZoneListMultiplier>
    <MinimumXM>0.22</MinimumXM>
    <MaximumXM>8.78</MaximumXM>
    <MinimumYM>-0.78</MinimumYM>
    <MaximumYM>7.78</MaximumYM>
    <MinimumZM>4.00</MinimumZM>
    <MaximumZM>9.18</MaximumZM>
    <CeilingHeightM>3.27</CeilingHeightM>
    <VolumeM3>110.47</VolumeM3>
    <ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>TARP</ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>
    <ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>DOE-2</ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>
    <FloorAreaM2>72.25</FloorAreaM2>
    <ExteriorGrossWallAreaM2>0.00</ExteriorGrossWallAreaM2>
    <ExteriorNetWallAreaM2>0.00</ExteriorNetWallAreaM2>
    <ExteriorWindowAreaM2>0.00</ExteriorWindowAreaM2>
    <NumberOfSurfaces>5</NumberOfSurfaces>
    <NumberOfSubsurfaces>0</NumberOfSubsurfaces>
    <NumberOfShadingSubsurfaces>0</NumberOfShadingSubsurfaces>
    <PartOfTotalBuildingArea>Yes</PartOfTotalBuildingArea>
  </ZoneInformation>
  <ZoneInternalGainsNominal>
    <name>t1</name>
    <ZoneName>2 P02 E01</ZoneName>
    <FloorAreaM2>56.25</FloorAreaM2>
    <Occupants>2.0</Occupants>
    <AreaPerOccupantM2Person>28.125</AreaPerOccupantM2Person>
    <OccupantPerAreaPersonM2>3.556E-002</OccupantPerAreaPersonM2>
    <InteriorLightingWM2>10.764</InteriorLightingWM2>
    <ElectricLoadWM2>13.993</ElectricLoadWM2>
    <GasLoadWM2>0.000</GasLoadWM2>
    <OtherLoadWM2>0.000</OtherLoadWM2>
    <HotWaterEqWM2>0.000</HotWaterEqWM2>
    <SteamEquipmentWM2>0.000</SteamEquipmentWM2>
    <SumLoadsPerAreaWM2>24.757</SumLoadsPerAreaWM2>
    <OutdoorControlledBaseboardHeat>No</OutdoorControlledBaseboardHeat>
  </ZoneInternalGainsNominal>
  <ZoneInternalGainsNominal>
    <name>t2</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <FloorAreaM2>72.25</FloorAreaM2>
    <Occupants>0.0</Occupants>
    <AreaPerOccupantM2Person>N/A</AreaPerOccupantM2Person>
    <OccupantPerAreaPersonM2>0.000</OccupantPerAreaPersonM2>
    <InteriorLightingWM2>0.000</InteriorLightingWM2>
    <ElectricLoadWM2>0.000</ElectricLoadWM2>
    <GasLoadWM2>0.000</GasLoadWM2>
    <OtherLoadWM2>0.000</OtherLoadWM2>
    <HotWaterEqWM2>0.000</HotWaterEqWM2>
    <SteamEquipmentWM2>0.000</SteamEquipmentWM2>
    <SumLoadsPerAreaWM2>0.000</SumLoadsPerAreaWM2>
    <OutdoorControlledBaseboardHeat>No</OutdoorControlledBaseboardHeat>
  </ZoneInternalGainsNominal>
  <PeopleInternalGainsNominal>
    <name>t1</name>
    <Name>AIM0142_PEOPLE</Name>
    <ScheduleName>COMMON OFFICE OCCUPANCY - 8 AM TO 5 PM</ScheduleName>
    <ZoneName>2 P02 E01</ZoneName>
    <ZoneFloorAreaM2>56.25</ZoneFloorAreaM2>
    <ZoneOccupants>2.0</ZoneOccupants>
    <NumberOfPeople>2.0</NumberOfPeople>
    <PeopleFloorAreaPersonM2>3.556E-002</PeopleFloorAreaPersonM2>
    <FloorAreaPerPersonM2Person>28.125</FloorAreaPerPersonM2Person>
    <FractionRadiant>0.300</FractionRadiant>
    <FractionConvected>0.700</FractionConvected>
    <SensibleFractionCalculation>0.556</SensibleFractionCalculation>
    <ActivityLevel>ACTIVITY_131.8819816</ActivityLevel>
    <Ashrae55Warnings>No</Ashrae55Warnings>
    <CarbonDioxideGenerationRate>3.8200E-008</CarbonDioxideGenerationRate>
    <NominalMinimumNumberOfPeople>0</NominalMinimumNumberOfPeople>
    <NominalMaximumNumberOfPeople>2</NominalMaximumNumberOfPeople>
  </PeopleInternalGainsNominal>
  <PeopleInternalGainsNominal>
    <name>t2</name>
    <Name>AIM0353_PEOPLE</Name>
    <ScheduleName>COMMON OFFICE OCCUPANCY - 8 AM TO 5 PM</ScheduleName>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <ZoneFloorAreaM2>72.25</ZoneFloorAreaM2>
    <ZoneOccupants>0.0</ZoneOccupants>
    <NumberOfPeople>0.0</NumberOfPeople>
    <PeopleFloorAreaPersonM2>0.000</PeopleFloorAreaPersonM2>
    <FloorAreaPerPersonM2Person>N/A</FloorAreaPerPersonM2Person>
    <FractionRadiant>0.300</FractionRadiant>
    <FractionConvected>0.700</FractionConvected>
    <SensibleFractionCalculation>AutoCalculate</SensibleFractionCalculation>
    <ActivityLevel>ACTIVITY_0.0</ActivityLevel>
    <Ashrae55Warnings>No</Ashrae55Warnings>
    <CarbonDioxideGenerationRate>3.8200E-008</CarbonDioxideGenerationRate>
    <NominalMinimumNumberOfPeople>0</NominalMinimumNumberOfPeople>
    <NominalMaximumNumberOfPeople>0</NominalMaximumNumberOfPeople>
  </PeopleInternalGainsNominal>
  <LightsInternalGainsNominal>
    <name>t1</name>
    <Name>AIM0142_LIGHTS</Name>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ZoneName>2 P02 E01</ZoneName>
    <ZoneFloorAreaM2>56.25</ZoneFloorAreaM2>
    <ZoneOccupants>2.0</ZoneOccupants>
    <LightingLevelW>605.470</LightingLevelW>
    <LightsFloorAreaWM2>10.764</LightsFloorAreaWM2>
    <LightsPerPersonWPerson>302.735</LightsPerPersonWPerson>
    <FractionReturnAir>0.000</FractionReturnAir>
    <FractionRadiant>0.000</FractionRadiant>
    <FractionShortWave>0.000</FractionShortWave>
    <FractionConvected>1.000</FractionConvected>
    <FractionReplaceable>1.000</FractionReplaceable>
    <EndUseCategory>General</EndUseCategory>
    <NominalMinimumLightingLevelW>0.000</NominalMinimumLightingLevelW>
    <NominalMaximumLightingLevelW>605.470</NominalMaximumLightingLevelW>
  </LightsInternalGainsNominal>
  <LightsInternalGainsNominal>
    <name>t2</name>
    <Name>AIM0353_LIGHTS</Name>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <ZoneFloorAreaM2>72.25</ZoneFloorAreaM2>
    <ZoneOccupants>0.0</ZoneOccupants>
    <LightingLevelW>0.000</LightingLevelW>
    <LightsFloorAreaWM2>0.000</LightsFloorAreaWM2>
    <LightsPerPersonWPerson>N/A</LightsPerPersonWPerson>
    <FractionReturnAir>0.000</FractionReturnAir>
    <FractionRadiant>0.000</FractionRadiant>
    <FractionShortWave>0.000</FractionShortWave>
    <FractionConvected>1.000</FractionConvected>
    <FractionReplaceable>1.000</FractionReplaceable>
    <EndUseCategory>General</EndUseCategory>
    <NominalMinimumLightingLevelW>0.000</NominalMinimumLightingLevelW>
    <NominalMaximumLightingLevelW>0.000</NominalMaximumLightingLevelW>
  </LightsInternalGainsNominal>
  <ElectricequipmentInternalGainsNominal>
    <name>t1</name>
    <Name>AIM0142_ELEC_EQUIP</Name>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ZoneName>2 P02 E01</ZoneName>
    <ZoneFloorAreaM2>56.25</ZoneFloorAreaM2>
    <ZoneOccupants>2.0</ZoneOccupants>
    <EquipmentLevelW>787.111</EquipmentLevelW>
    <EquipmentFloorAreaWM2>13.993</EquipmentFloorAreaWM2>
    <EquipmentPerPersonWPerson>393.555</EquipmentPerPersonWPerson>
    <FractionLatent>0.000</FractionLatent>
    <FractionRadiant>0.000</FractionRadiant>
    <FractionLost>0.000</FractionLost>
    <FractionConvected>1.000</FractionConvected>
    <EndUseSubcategory>General</EndUseSubcategory>
    <NominalMinimumEquipmentLevelW>0.000</NominalMinimumEquipmentLevelW>
    <NominalMaximumEquipmentLevelW>787.111</NominalMaximumEquipmentLevelW>
  </ElectricequipmentInternalGainsNominal>
  <ElectricequipmentInternalGainsNominal>
    <name>t2</name>
    <Name>AIM0353_ELEC_EQUIP</Name>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <ZoneFloorAreaM2>72.25</ZoneFloorAreaM2>
    <ZoneOccupants>0.0</ZoneOccupants>
    <EquipmentLevelW>0.000</EquipmentLevelW>
    <EquipmentFloorAreaWM2>0.000</EquipmentFloorAreaWM2>
    <EquipmentPerPersonWPerson>N/A</EquipmentPerPersonWPerson>
    <FractionLatent>0.000</FractionLatent>
    <FractionRadiant>0.000</FractionRadiant>
    <FractionLost>0.000</FractionLost>
    <FractionConvected>1.000</FractionConvected>
    <EndUseSubcategory>General</EndUseSubcategory>
    <NominalMinimumEquipmentLevelW>0.000</NominalMinimumEquipmentLevelW>
    <NominalMaximumEquipmentLevelW>0.000</NominalMaximumEquipmentLevelW>
  </ElectricequipmentInternalGainsNominal>
  <ShadowingSunPositionCalculationsAnnualSimulations>
    <name>t1</name>
    <ShadingCalculationMethod>PolygonClipping</ShadingCalculationMethod>
    <ShadingCalculationUpdateFrequencyMethod>Periodic</ShadingCalculationUpdateFrequencyMethod>
    <ShadingCalculationUpdateFrequencyDays>20</ShadingCalculationUpdateFrequencyDays>
    <MaximumFiguresInShadowOverlapCalculations>15000</MaximumFiguresInShadowOverlapCalculations>
    <PolygonClippingAlgorithm>SutherlandHodgman</PolygonClippingAlgorithm>
    <PixelCountingResolution>512</PixelCountingResolution>
    <SkyDiffuseModelingAlgorithm>SimpleSkyDiffuseModeling</SkyDiffuseModelingAlgorithm>
    <OutputExternalShadingCalculationResults>No</OutputExternalShadingCalculationResults>
    <DisableSelfShadingWithinShadingZoneGroups>No</DisableSelfShadingWithinShadingZoneGroups>
    <DisableSelfShadingFromShadingZoneGroupsToOtherZones>No</DisableSelfShadingFromShadingZoneGroupsToOtherZones>
  </ShadowingSunPositionCalculationsAnnualSimulations>
  <ZoneinfiltrationAirflowStatsNominal>
    <name>t1</name>
    <Name>AIM0142_INFILTRATION</Name>
    <ScheduleName>ALWAYS ON DISCRETE</ScheduleName>
    <ZoneName>2 P02 E01</ZoneName>
    <ZoneFloorAreaM2>56.25</ZoneFloorAreaM2>
    <ZoneOccupants>2.0</ZoneOccupants>
    <DesignVolumeFlowRateM3S>1.932E-002</DesignVolumeFlowRateM3S>
    <VolumeFlowRateFloorAreaM3SM2>3.435E-004</VolumeFlowRateFloorAreaM3SM2>
    <VolumeFlowRateExteriorSurfaceAreaM3SM2>1.894E-004</VolumeFlowRateExteriorSurfaceAreaM3SM2>
    <AchAirChangesPerHour>0.345</AchAirChangesPerHour>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
  </ZoneinfiltrationAirflowStatsNominal>
  <ZoneinfiltrationAirflowStatsNominal>
    <name>t2</name>
    <Name>AIM0353_INFILTRATION</Name>
    <ScheduleName>ALWAYS ON DISCRETE</ScheduleName>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <ZoneFloorAreaM2>72.25</ZoneFloorAreaM2>
    <ZoneOccupants>0.0</ZoneOccupants>
    <DesignVolumeFlowRateM3S>0.000</DesignVolumeFlowRateM3S>
    <VolumeFlowRateFloorAreaM3SM2>0.000</VolumeFlowRateFloorAreaM3SM2>
    <VolumeFlowRateExteriorSurfaceAreaM3SM2>0.000</VolumeFlowRateExteriorSurfaceAreaM3SM2>
    <AchAirChangesPerHour>0.000</AchAirChangesPerHour>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
  </ZoneinfiltrationAirflowStatsNominal>
  <ZoneventilationAirflowStatsNominal>
    <name>t1</name>
    <Name>2 P02 E01 VENTILATION PER PERSON</Name>
    <ScheduleName>COMMON OFFICE OCCUPANCY - 8 AM TO 5 PM</ScheduleName>
    <ZoneName>2 P02 E01</ZoneName>
    <ZoneFloorAreaM2>56.25</ZoneFloorAreaM2>
    <ZoneOccupants>2.0</ZoneOccupants>
    <DesignVolumeFlowRateM3S>4.719E-003</DesignVolumeFlowRateM3S>
    <VolumeFlowRateFloorAreaM3SM2>8.390E-005</VolumeFlowRateFloorAreaM3SM2>
    <VolumeFlowRatePersonAreaM3SPerson>2.360E-003</VolumeFlowRatePersonAreaM3SPerson>
    <AchAirChangesPerHour>8.426E-002</AchAirChangesPerHour>
    <FanTypeExhaustIntakeNatural>Natural</FanTypeExhaustIntakeNatural>
    <FanPressureRisePa>0.000</FanPressureRisePa>
    <FanEfficiency>1.0</FanEfficiency>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
    <MinimumIndoorTemperatureCSchedule>-100.00</MinimumIndoorTemperatureCSchedule>
    <MaximumIndoorTemperatureCSchedule>100.00</MaximumIndoorTemperatureCSchedule>
    <DeltaTemperatureCSchedule>-100.00</DeltaTemperatureCSchedule>
    <MinimumOutdoorTemperatureCSchedule>-100.00</MinimumOutdoorTemperatureCSchedule>
    <MaximumOutdoorTemperatureCSchedule>100.00</MaximumOutdoorTemperatureCSchedule>
    <MaximumWindspeedMS>40.00</MaximumWindspeedMS>
  </ZoneventilationAirflowStatsNominal>
  <ZoneventilationAirflowStatsNominal>
    <name>t2</name>
    <Name>2 P02 E01 VENTILATION PER FLOOR AREA</Name>
    <ScheduleName>ALWAYS ON DISCRETE</ScheduleName>
    <ZoneName>2 P02 E01</ZoneName>
    <ZoneFloorAreaM2>56.25</ZoneFloorAreaM2>
    <ZoneOccupants>2.0</ZoneOccupants>
    <DesignVolumeFlowRateM3S>1.715E-002</DesignVolumeFlowRateM3S>
    <VolumeFlowRateFloorAreaM3SM2>3.048E-004</VolumeFlowRateFloorAreaM3SM2>
    <VolumeFlowRatePersonAreaM3SPerson>8.573E-003</VolumeFlowRatePersonAreaM3SPerson>
    <AchAirChangesPerHour>0.306</AchAirChangesPerHour>
    <FanTypeExhaustIntakeNatural>Natural</FanTypeExhaustIntakeNatural>
    <FanPressureRisePa>0.000</FanPressureRisePa>
    <FanEfficiency>1.0</FanEfficiency>
    <EquationAConstantTermCoefficient>1.000</EquationAConstantTermCoefficient>
    <EquationBTemperatureTermCoefficient1C>0.000</EquationBTemperatureTermCoefficient1C>
    <EquationCVelocityTermCoefficientSM>0.000</EquationCVelocityTermCoefficientSM>
    <EquationDVelocitySquaredTermCoefficientS2M2>0.000</EquationDVelocitySquaredTermCoefficientS2M2>
    <MinimumIndoorTemperatureCSchedule>-100.00</MinimumIndoorTemperatureCSchedule>
    <MaximumIndoorTemperatureCSchedule>100.00</MaximumIndoorTemperatureCSchedule>
    <DeltaTemperatureCSchedule>-100.00</DeltaTemperatureCSchedule>
    <MinimumOutdoorTemperatureCSchedule>-100.00</MinimumOutdoorTemperatureCSchedule>
    <MaximumOutdoorTemperatureCSchedule>100.00</MaximumOutdoorTemperatureCSchedule>
    <MaximumWindspeedMS>40.00</MaximumWindspeedMS>
  </ZoneventilationAirflowStatsNominal>
  <AirflowModel>
    <name>t1</name>
    <Simple>Simple</Simple>
  </AirflowModel>
  <RoomairModel>
    <name>t1</name>
    <ZoneName>2 P02 E01</ZoneName>
    <MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>Mixing/Well-Stirred</MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>
  </RoomairModel>
  <RoomairModel>
    <name>t2</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>Mixing/Well-Stirred</MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>
  </RoomairModel>
  <AirflownetworkModelControl>
    <name>t1</name>
    <NoMultizoneOrDistributionMultizoneWithDistributionMultizoneWithoutDistributionMultizoneWithDistributionOnlyDuringFanOperation>NoMultizoneOrDistribution</NoMultizoneOrDistributionMultizoneWithDistributionMultizoneWithoutDistributionMultizoneWithDistributionOnlyDuringFanOperation>
  </AirflownetworkModelControl>
  <ZoneVolumeCapacitanceMultiplier>
    <name>t1</name>
    <SensibleHeatCapacityMultiplier>1.000</SensibleHeatCapacityMultiplier>
    <MoistureCapacityMultiplier>1.000</MoistureCapacityMultiplier>
    <CarbonDioxideCapacityMultiplier>1.000</CarbonDioxideCapacityMultiplier>
    <GenericContaminantCapacityMultiplier>1.000</GenericContaminantCapacityMultiplier>
  </ZoneVolumeCapacitanceMultiplier>
  <LoadTimestepsInZoneDesignCalculationAveragingWindow>
    <name>t1</name>
    <Value>4</Value>
  </LoadTimestepsInZoneDesignCalculationAveragingWindow>
  <HeatingSizingFactorInformation>
    <name>t1</name>
    <SizingFactorId>Global</SizingFactorId>
    <Value>1.0000</Value>
  </HeatingSizingFactorInformation>
  <CoolingSizingFactorInformation>
    <name>t1</name>
    <SizingFactorId>Global</SizingFactorId>
    <Value>1.0000</Value>
  </CoolingSizingFactorInformation>
  <ZoneSizingInformation>
    <name>t1</name>
    <ZoneName>2 P02 E01</ZoneName>
    <LoadType>Cooling</LoadType>
    <CalcDesLoadW>6600.97255</CalcDesLoadW>
    <UserDesLoadW>6600.97255</UserDesLoadW>
    <CalcDesAirFlowRateM3S>0.56041</CalcDesAirFlowRateM3S>
    <UserDesAirFlowRateM3S>0.56041</UserDesAirFlowRateM3S>
    <DesignDayName>ZARAGOZA AP SEPTEMBER .4% CONDNS DB=&gt;MCWB</DesignDayName>
    <DateTimeOfPeak>9/21 15:00:00</DateTimeOfPeak>
    <TemperatureAtPeakC>33.80000</TemperatureAtPeakC>
    <HumidityRatioAtPeakKgwaterKgdryair>9.75932E-003</HumidityRatioAtPeakKgwaterKgdryair>
    <FloorAreaM2>56.25000</FloorAreaM2>
    <Occupants>2.00000</Occupants>
    <CalcOutdoorAirFlowRateM3S>2.18645E-002</CalcOutdoorAirFlowRateM3S>
    <CalcDoasHeatAdditionRateW>0.00000</CalcDoasHeatAdditionRateW>
  </ZoneSizingInformation>
  <ZoneSizingInformation>
    <name>t2</name>
    <ZoneName>2 P02 E01</ZoneName>
    <LoadType>Heating</LoadType>
    <CalcDesLoadW>3224.91944</CalcDesLoadW>
    <UserDesLoadW>3224.91944</UserDesLoadW>
    <CalcDesAirFlowRateM3S>0.14421</CalcDesAirFlowRateM3S>
    <UserDesAirFlowRateM3S>0.14421</UserDesAirFlowRateM3S>
    <DesignDayName>ZARAGOZA AP ANN HTG 99.6% CONDNS DB</DesignDayName>
    <DateTimeOfPeak>1/21 24:00:00</DateTimeOfPeak>
    <TemperatureAtPeakC>-2.20000</TemperatureAtPeakC>
    <HumidityRatioAtPeakKgwaterKgdryair>3.24136E-003</HumidityRatioAtPeakKgwaterKgdryair>
    <FloorAreaM2>56.25000</FloorAreaM2>
    <Occupants>2.00000</Occupants>
    <CalcOutdoorAirFlowRateM3S>2.18645E-002</CalcOutdoorAirFlowRateM3S>
    <CalcDoasHeatAdditionRateW>0.00000</CalcDoasHeatAdditionRateW>
  </ZoneSizingInformation>
  <ComponentSizingInformation>
    <name>t1</name>
    <ComponentType>ZoneHVAC:IdealLoadsAirSystem</ComponentType>
    <ComponentName>2 P02 E01 IDEAL LOADS AIR SYSTEM</ComponentName>
    <InputFieldDescription>User-Specified Maximum Heating Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t2</name>
    <ComponentType>ZoneHVAC:IdealLoadsAirSystem</ComponentType>
    <ComponentName>2 P02 E01 IDEAL LOADS AIR SYSTEM</ComponentName>
    <InputFieldDescription>User-Specified Maximum Cooling Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <Environment>
    <name>t1</name>
    <EnvironmentName>ZARAGOZA AP ANN CLG .4% CONDNS DB=&gt;MWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>08/21</StartDate>
    <EndDate>08/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t2</name>
    <EnvironmentName>ZARAGOZA AP ANN CLG .4% CONDNS DP=&gt;MDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>08/21</StartDate>
    <EndDate>08/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t3</name>
    <EnvironmentName>ZARAGOZA AP ANN CLG .4% CONDNS ENTH=&gt;MDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>08/21</StartDate>
    <EndDate>08/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t4</name>
    <EnvironmentName>ZARAGOZA AP ANN CLG .4% CONDNS WB=&gt;MDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>08/21</StartDate>
    <EndDate>08/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t5</name>
    <EnvironmentName>ZARAGOZA AP ANN HTG 99.6% CONDNS DB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>01/21</StartDate>
    <EndDate>01/21</EndDate>
    <StartDayofweek>WinterDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t6</name>
    <EnvironmentName>ZARAGOZA AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>01/21</StartDate>
    <EndDate>01/21</EndDate>
    <StartDayofweek>WinterDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t7</name>
    <EnvironmentName>ZARAGOZA AP ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>01/21</StartDate>
    <EndDate>01/21</EndDate>
    <StartDayofweek>WinterDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t8</name>
    <EnvironmentName>ZARAGOZA AP APRIL .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>04/21</StartDate>
    <EndDate>04/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t9</name>
    <EnvironmentName>ZARAGOZA AP APRIL .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>04/21</StartDate>
    <EndDate>04/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t10</name>
    <EnvironmentName>ZARAGOZA AP AUGUST .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>08/21</StartDate>
    <EndDate>08/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t11</name>
    <EnvironmentName>ZARAGOZA AP AUGUST .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>08/21</StartDate>
    <EndDate>08/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t12</name>
    <EnvironmentName>ZARAGOZA AP DECEMBER .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>12/21</StartDate>
    <EndDate>12/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t13</name>
    <EnvironmentName>ZARAGOZA AP DECEMBER .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>12/21</StartDate>
    <EndDate>12/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t14</name>
    <EnvironmentName>ZARAGOZA AP FEBRUARY .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>02/21</StartDate>
    <EndDate>02/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t15</name>
    <EnvironmentName>ZARAGOZA AP FEBRUARY .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>02/21</StartDate>
    <EndDate>02/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t16</name>
    <EnvironmentName>ZARAGOZA AP JANUARY .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>01/21</StartDate>
    <EndDate>01/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t17</name>
    <EnvironmentName>ZARAGOZA AP JANUARY .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>01/21</StartDate>
    <EndDate>01/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t18</name>
    <EnvironmentName>ZARAGOZA AP JULY .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>07/21</StartDate>
    <EndDate>07/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t19</name>
    <EnvironmentName>ZARAGOZA AP JULY .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>07/21</StartDate>
    <EndDate>07/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t20</name>
    <EnvironmentName>ZARAGOZA AP JUNE .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>06/21</StartDate>
    <EndDate>06/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t21</name>
    <EnvironmentName>ZARAGOZA AP JUNE .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>06/21</StartDate>
    <EndDate>06/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t22</name>
    <EnvironmentName>ZARAGOZA AP MARCH .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>03/21</StartDate>
    <EndDate>03/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t23</name>
    <EnvironmentName>ZARAGOZA AP MARCH .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>03/21</StartDate>
    <EndDate>03/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t24</name>
    <EnvironmentName>ZARAGOZA AP MAY .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>05/21</StartDate>
    <EndDate>05/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t25</name>
    <EnvironmentName>ZARAGOZA AP MAY .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>05/21</StartDate>
    <EndDate>05/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t26</name>
    <EnvironmentName>ZARAGOZA AP NOVEMBER .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>11/21</StartDate>
    <EndDate>11/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t27</name>
    <EnvironmentName>ZARAGOZA AP NOVEMBER .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>11/21</StartDate>
    <EndDate>11/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t28</name>
    <EnvironmentName>ZARAGOZA AP OCTOBER .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>10/21</StartDate>
    <EndDate>10/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t29</name>
    <EnvironmentName>ZARAGOZA AP OCTOBER .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>10/21</StartDate>
    <EndDate>10/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t30</name>
    <EnvironmentName>ZARAGOZA AP SEPTEMBER .4% CONDNS DB=&gt;MCWB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>09/21</StartDate>
    <EndDate>09/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t31</name>
    <EnvironmentName>ZARAGOZA AP SEPTEMBER .4% CONDNS WB=&gt;MCDB</EnvironmentName>
    <EnvironmentType>SizingPeriod:DesignDay</EnvironmentType>
    <StartDate>09/21</StartDate>
    <EndDate>09/21</EndDate>
    <StartDayofweek>SummerDesignDay</StartDayofweek>
    <DurationDays>1</DurationDays>
    <SourceStartDayofweek>N/A</SourceStartDayofweek>
    <UseDaylightSaving>N/A</UseDaylightSaving>
    <UseHolidays>N/A</UseHolidays>
    <ApplyWeekendHolidayRule>N/A</ApplyWeekendHolidayRule>
    <UseRainValues>N/A</UseRainValues>
    <UseSnowValues>N/A</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <Environment>
    <name>t32</name>
    <EnvironmentName>RUN PERIOD 1</EnvironmentName>
    <EnvironmentType>WeatherFileRunPeriod</EnvironmentType>
    <StartDate>01/01/1997</StartDate>
    <EndDate>12/31/1997</EndDate>
    <StartDayofweek>Wednesday</StartDayofweek>
    <DurationDays>365</DurationDays>
    <SourceStartDayofweek>Use RunPeriod Specified Day</SourceStartDayofweek>
    <UseDaylightSaving>No</UseDaylightSaving>
    <UseHolidays>No</UseHolidays>
    <ApplyWeekendHolidayRule>No</ApplyWeekendHolidayRule>
    <UseRainValues>Yes</UseRainValues>
    <UseSnowValues>Yes</UseSnowValues>
    <SkyTemperatureModel>Clark and Allen</SkyTemperatureModel>
  </Environment>
  <EnvironmentDaylightSaving>
    <name>t1</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t2</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t3</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t4</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t5</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t6</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t7</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t8</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t9</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t10</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t11</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t12</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t13</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t14</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t15</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t16</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t17</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t18</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t19</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t20</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t21</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t22</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t23</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t24</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t25</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t26</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t27</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t28</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t29</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t30</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t31</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>SizingPeriod:DesignDay</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentDaylightSaving>
    <name>t32</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
    <Source>RunPeriod Object</Source>
  </EnvironmentDaylightSaving>
  <EnvironmentWarmupdays>
    <name>Numberofwarmupdays</name>
    <t1>6</t1>
    <t2>6</t2>
    <t3>6</t3>
    <t4>6</t4>
    <t5>6</t5>
    <t6>6</t6>
    <t7>6</t7>
    <t8>6</t8>
    <t9>6</t9>
    <t10>6</t10>
    <t11>6</t11>
    <t12>6</t12>
    <t13>6</t13>
    <t14>6</t14>
    <t15>6</t15>
    <t16>6</t16>
    <t17>6</t17>
    <t18>6</t18>
    <t19>6</t19>
    <t20>6</t20>
    <t21>6</t21>
    <t22>6</t22>
    <t23>6</t23>
    <t24>6</t24>
    <t25>6</t25>
    <t26>6</t26>
    <t27>6</t27>
    <t28>6</t28>
    <t29>6</t29>
    <t30>6</t30>
    <t31>6</t31>
    <t32>6</t32>
  </EnvironmentWarmupdays>
  <EnvironmentDesignDayData>
    <name>t1</name>
    <MaxDryBulbTempC>36.20</MaxDryBulbTempC>
    <TempRangeDc>13.20</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>21.20</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>3.7</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t2</name>
    <MaxDryBulbTempC>25.70</MaxDryBulbTempC>
    <TempRangeDc>13.20</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Dewpoint</HumIndType>
    <HumIndValueAtMaxTemp>19.90</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>3.7</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t3</name>
    <MaxDryBulbTempC>32.90</MaxDryBulbTempC>
    <TempRangeDc>13.20</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Enthalpy</HumIndType>
    <HumIndValueAtMaxTemp>67800.00</HumIndValueAtMaxTemp>
    <HumIndUnits>{J/kgDryAir}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>3.7</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t4</name>
    <MaxDryBulbTempC>32.70</MaxDryBulbTempC>
    <TempRangeDc>13.20</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>22.70</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>3.7</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t5</name>
    <MaxDryBulbTempC>-2.20</MaxDryBulbTempC>
    <TempRangeDc>0.00</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>-2.20</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>300</WindDirectionDegCwFromN>
    <WindSpeedMS>2.2</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t6</name>
    <MaxDryBulbTempC>8.20</MaxDryBulbTempC>
    <TempRangeDc>0.00</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>8.20</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>300</WindDirectionDegCwFromN>
    <WindSpeedMS>15.0</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t7</name>
    <MaxDryBulbTempC>3.90</MaxDryBulbTempC>
    <TempRangeDc>0.00</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Dewpoint</HumIndType>
    <HumIndValueAtMaxTemp>-8.10</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>300</WindDirectionDegCwFromN>
    <WindSpeedMS>2.2</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t8</name>
    <MaxDryBulbTempC>28.20</MaxDryBulbTempC>
    <TempRangeDc>11.30</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>16.10</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>5.0</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t9</name>
    <MaxDryBulbTempC>25.70</MaxDryBulbTempC>
    <TempRangeDc>11.30</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>16.70</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>5.0</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t10</name>
    <MaxDryBulbTempC>38.20</MaxDryBulbTempC>
    <TempRangeDc>13.20</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>21.80</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.6</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t11</name>
    <MaxDryBulbTempC>34.70</MaxDryBulbTempC>
    <TempRangeDc>13.20</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>24.50</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.6</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t12</name>
    <MaxDryBulbTempC>17.80</MaxDryBulbTempC>
    <TempRangeDc>7.40</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>12.10</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.1</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t13</name>
    <MaxDryBulbTempC>16.10</MaxDryBulbTempC>
    <TempRangeDc>7.40</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>12.60</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.1</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t14</name>
    <MaxDryBulbTempC>19.20</MaxDryBulbTempC>
    <TempRangeDc>9.40</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>11.90</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.9</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t15</name>
    <MaxDryBulbTempC>18.00</MaxDryBulbTempC>
    <TempRangeDc>9.40</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>12.80</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.9</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t16</name>
    <MaxDryBulbTempC>17.20</MaxDryBulbTempC>
    <TempRangeDc>7.50</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>11.60</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.3</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t17</name>
    <MaxDryBulbTempC>16.20</MaxDryBulbTempC>
    <TempRangeDc>7.50</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>12.30</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.3</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t18</name>
    <MaxDryBulbTempC>38.10</MaxDryBulbTempC>
    <TempRangeDc>14.00</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>21.80</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.9</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t19</name>
    <MaxDryBulbTempC>35.10</MaxDryBulbTempC>
    <TempRangeDc>14.00</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>23.90</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.9</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t20</name>
    <MaxDryBulbTempC>37.20</MaxDryBulbTempC>
    <TempRangeDc>13.30</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>20.60</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.8</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t21</name>
    <MaxDryBulbTempC>33.70</MaxDryBulbTempC>
    <TempRangeDc>13.30</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>22.70</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.8</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t22</name>
    <MaxDryBulbTempC>24.10</MaxDryBulbTempC>
    <TempRangeDc>11.10</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>13.60</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.9</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t23</name>
    <MaxDryBulbTempC>22.00</MaxDryBulbTempC>
    <TempRangeDc>11.10</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>15.10</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.9</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t24</name>
    <MaxDryBulbTempC>32.80</MaxDryBulbTempC>
    <TempRangeDc>12.10</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>18.70</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.6</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t25</name>
    <MaxDryBulbTempC>30.50</MaxDryBulbTempC>
    <TempRangeDc>12.10</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>19.90</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.6</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t26</name>
    <MaxDryBulbTempC>21.00</MaxDryBulbTempC>
    <TempRangeDc>8.00</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>14.00</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.4</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t27</name>
    <MaxDryBulbTempC>19.10</MaxDryBulbTempC>
    <TempRangeDc>8.00</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>15.40</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.4</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t28</name>
    <MaxDryBulbTempC>28.90</MaxDryBulbTempC>
    <TempRangeDc>9.80</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>17.70</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>3.9</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t29</name>
    <MaxDryBulbTempC>24.70</MaxDryBulbTempC>
    <TempRangeDc>9.80</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>19.50</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>3.9</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t30</name>
    <MaxDryBulbTempC>33.80</MaxDryBulbTempC>
    <TempRangeDc>11.40</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>20.20</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.1</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayData>
    <name>t31</name>
    <MaxDryBulbTempC>29.10</MaxDryBulbTempC>
    <TempRangeDc>11.40</TempRangeDc>
    <TempRangeIndType>DefaultMultipliers</TempRangeIndType>
    <HumIndType>Wetbulb</HumIndType>
    <HumIndValueAtMaxTemp>21.90</HumIndValueAtMaxTemp>
    <HumIndUnits>{C}</HumIndUnits>
    <PressurePa>98205</PressurePa>
    <WindDirectionDegCwFromN>90</WindDirectionDegCwFromN>
    <WindSpeedMS>4.1</WindSpeedMS>
    <Clearness>0.00</Clearness>
    <Rain>No</Rain>
    <Snow>No</Snow>
  </EnvironmentDesignDayData>
  <EnvironmentDesignDayMisc>
    <name>t1</name>
    <Dayofyear>233</Dayofyear>
    <AshraeACoeff>1106.3</AshraeACoeff>
    <AshraeBCoeff>0.2000</AshraeBCoeff>
    <AshraeCCoeff>0.1216</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-3.33</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>12.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t2</name>
    <Dayofyear>233</Dayofyear>
    <AshraeACoeff>1106.3</AshraeACoeff>
    <AshraeBCoeff>0.2000</AshraeBCoeff>
    <AshraeCCoeff>0.1216</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-3.33</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>12.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t3</name>
    <Dayofyear>233</Dayofyear>
    <AshraeACoeff>1106.3</AshraeACoeff>
    <AshraeBCoeff>0.2000</AshraeBCoeff>
    <AshraeCCoeff>0.1216</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-3.33</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>12.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t4</name>
    <Dayofyear>233</Dayofyear>
    <AshraeACoeff>1106.3</AshraeACoeff>
    <AshraeBCoeff>0.2000</AshraeBCoeff>
    <AshraeCCoeff>0.1216</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-3.33</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>12.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t5</name>
    <Dayofyear>21</Dayofyear>
    <AshraeACoeff>1229.0</AshraeACoeff>
    <AshraeBCoeff>0.1415</AshraeBCoeff>
    <AshraeCCoeff>5.7310E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-11.15</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-20.1</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAEClearSky</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t6</name>
    <Dayofyear>21</Dayofyear>
    <AshraeACoeff>1229.0</AshraeACoeff>
    <AshraeBCoeff>0.1415</AshraeBCoeff>
    <AshraeCCoeff>5.7310E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-11.15</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-20.1</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAEClearSky</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t7</name>
    <Dayofyear>21</Dayofyear>
    <AshraeACoeff>1229.0</AshraeACoeff>
    <AshraeBCoeff>0.1415</AshraeBCoeff>
    <AshraeCCoeff>5.7310E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-11.15</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-20.1</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAEClearSky</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t8</name>
    <Dayofyear>111</Dayofyear>
    <AshraeACoeff>1135.8</AshraeACoeff>
    <AshraeBCoeff>0.1796</AshraeBCoeff>
    <AshraeCCoeff>9.6924E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>1.11</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>11.6</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t9</name>
    <Dayofyear>111</Dayofyear>
    <AshraeACoeff>1135.8</AshraeACoeff>
    <AshraeBCoeff>0.1796</AshraeBCoeff>
    <AshraeCCoeff>9.6924E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>1.11</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>11.6</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t10</name>
    <Dayofyear>233</Dayofyear>
    <AshraeACoeff>1106.3</AshraeACoeff>
    <AshraeBCoeff>0.2000</AshraeBCoeff>
    <AshraeCCoeff>0.1216</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-3.33</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>12.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t11</name>
    <Dayofyear>233</Dayofyear>
    <AshraeACoeff>1106.3</AshraeACoeff>
    <AshraeBCoeff>0.2000</AshraeBCoeff>
    <AshraeCCoeff>0.1216</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-3.33</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>12.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t12</name>
    <Dayofyear>355</Dayofyear>
    <AshraeACoeff>1232.8</AshraeACoeff>
    <AshraeBCoeff>0.1424</AshraeBCoeff>
    <AshraeCCoeff>5.7719E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>2.45</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-23.5</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t13</name>
    <Dayofyear>355</Dayofyear>
    <AshraeACoeff>1232.8</AshraeACoeff>
    <AshraeBCoeff>0.1424</AshraeBCoeff>
    <AshraeCCoeff>5.7719E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>2.45</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-23.5</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t14</name>
    <Dayofyear>52</Dayofyear>
    <AshraeACoeff>1214.6</AshraeACoeff>
    <AshraeBCoeff>0.1445</AshraeBCoeff>
    <AshraeCCoeff>6.0579E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-13.80</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-10.8</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t15</name>
    <Dayofyear>52</Dayofyear>
    <AshraeACoeff>1214.6</AshraeACoeff>
    <AshraeBCoeff>0.1445</AshraeBCoeff>
    <AshraeCCoeff>6.0579E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-13.80</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-10.8</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t16</name>
    <Dayofyear>21</Dayofyear>
    <AshraeACoeff>1229.0</AshraeACoeff>
    <AshraeBCoeff>0.1415</AshraeBCoeff>
    <AshraeCCoeff>5.7310E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-11.15</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-20.1</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t17</name>
    <Dayofyear>21</Dayofyear>
    <AshraeACoeff>1229.0</AshraeACoeff>
    <AshraeBCoeff>0.1415</AshraeBCoeff>
    <AshraeCCoeff>5.7310E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-11.15</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-20.1</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t18</name>
    <Dayofyear>202</Dayofyear>
    <AshraeACoeff>1084.4</AshraeACoeff>
    <AshraeBCoeff>0.2082</AshraeBCoeff>
    <AshraeCCoeff>0.1365</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-6.23</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>20.6</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t19</name>
    <Dayofyear>202</Dayofyear>
    <AshraeACoeff>1084.4</AshraeACoeff>
    <AshraeBCoeff>0.2082</AshraeBCoeff>
    <AshraeCCoeff>0.1365</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-6.23</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>20.6</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t20</name>
    <Dayofyear>172</Dayofyear>
    <AshraeACoeff>1088.0</AshraeACoeff>
    <AshraeBCoeff>0.2039</AshraeBCoeff>
    <AshraeCCoeff>0.1335</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-1.34</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>23.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t21</name>
    <Dayofyear>172</Dayofyear>
    <AshraeACoeff>1088.0</AshraeACoeff>
    <AshraeBCoeff>0.2039</AshraeBCoeff>
    <AshraeCCoeff>0.1335</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-1.34</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>23.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t22</name>
    <Dayofyear>80</Dayofyear>
    <AshraeACoeff>1184.3</AshraeACoeff>
    <AshraeBCoeff>0.1559</AshraeBCoeff>
    <AshraeCCoeff>7.0716E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-7.51</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-4.2E-002</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t23</name>
    <Dayofyear>80</Dayofyear>
    <AshraeACoeff>1184.3</AshraeACoeff>
    <AshraeBCoeff>0.1559</AshraeBCoeff>
    <AshraeCCoeff>7.0716E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>-7.51</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-4.2E-002</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t24</name>
    <Dayofyear>141</Dayofyear>
    <AshraeACoeff>1102.7</AshraeACoeff>
    <AshraeBCoeff>0.1968</AshraeBCoeff>
    <AshraeCCoeff>0.1213</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>3.61</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>20.0</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t25</name>
    <Dayofyear>141</Dayofyear>
    <AshraeACoeff>1102.7</AshraeACoeff>
    <AshraeBCoeff>0.1968</AshraeBCoeff>
    <AshraeCCoeff>0.1213</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>3.61</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>20.0</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t26</name>
    <Dayofyear>325</Dayofyear>
    <AshraeACoeff>1220.2</AshraeACoeff>
    <AshraeBCoeff>0.1488</AshraeBCoeff>
    <AshraeCCoeff>6.4032E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>14.25</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-19.7</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t27</name>
    <Dayofyear>325</Dayofyear>
    <AshraeACoeff>1220.2</AshraeACoeff>
    <AshraeBCoeff>0.1488</AshraeBCoeff>
    <AshraeCCoeff>6.4032E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>14.25</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-19.7</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t28</name>
    <Dayofyear>294</Dayofyear>
    <AshraeACoeff>1191.2</AshraeACoeff>
    <AshraeBCoeff>0.1597</AshraeBCoeff>
    <AshraeCCoeff>7.3069E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>15.18</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-10.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t29</name>
    <Dayofyear>294</Dayofyear>
    <AshraeACoeff>1191.2</AshraeACoeff>
    <AshraeBCoeff>0.1597</AshraeBCoeff>
    <AshraeCCoeff>7.3069E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>15.18</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>-10.4</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t30</name>
    <Dayofyear>264</Dayofyear>
    <AshraeACoeff>1151.1</AshraeACoeff>
    <AshraeBCoeff>0.1777</AshraeBCoeff>
    <AshraeCCoeff>9.2179E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>6.63</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>1.0</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <EnvironmentDesignDayMisc>
    <name>t31</name>
    <Dayofyear>264</Dayofyear>
    <AshraeACoeff>1151.1</AshraeACoeff>
    <AshraeBCoeff>0.1777</AshraeBCoeff>
    <AshraeCCoeff>9.2179E-002</AshraeCCoeff>
    <SolarConstantAnnualVariation>1.0</SolarConstantAnnualVariation>
    <EqOfTimeMinutes>6.63</EqOfTimeMinutes>
    <SolarDeclinationAngleDeg>1.0</SolarDeclinationAngleDeg>
    <SolarModel>ASHRAETau</SolarModel>
  </EnvironmentDesignDayMisc>
  <TabularReport>
    <name>t1</name>
    <Style>Xmlandhtml</Style>
    <UnitConversion>xmlandhtml</UnitConversion>
  </TabularReport>
  <WarmupConvergenceInformation>
    <name>t1</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN CLG .4% CONDNS DB=&gt;MWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.6645352591E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.6147264698E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.5191158443E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.0046372149E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t2</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN CLG .4% CONDNS DB=&gt;MWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1304194678</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.3913967114E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t3</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN CLG .4% CONDNS DP=&gt;MDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.5535129566E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5997557869E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>4.2784597521E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>3.2888518558E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t4</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN CLG .4% CONDNS DP=&gt;MDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1415234909</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.6084022817E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t5</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN CLG .4% CONDNS ENTH=&gt;MDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.4054832200E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.4320952364E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.8452233052E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.2385532982E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t6</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN CLG .4% CONDNS ENTH=&gt;MDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1331278001</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.4577685746E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t7</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN CLG .4% CONDNS WB=&gt;MDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.7755575616E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5227563693E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.8677831008E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.2549978753E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t8</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN CLG .4% CONDNS WB=&gt;MDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1333088607</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.4623301922E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t9</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN HTG 99.6% CONDNS DB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>3.1086244690E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5251981408E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>7.1206385387E-005</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>4.4770135697E-006</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t10</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN HTG 99.6% CONDNS DB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.9364518073E-004</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>1.8337094662E-005</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t11</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.8865798640E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.6303930358E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>9.6396648965E-005</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>6.0152331136E-006</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t12</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.5963360350E-004</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>1.6000918795E-005</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t13</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.5535129566E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.4965622126E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>8.3192526650E-005</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>5.2121339275E-006</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t14</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.7813216332E-004</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>1.7253821287E-005</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t15</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP APRIL .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.9235872982E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5118753336E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>3.2307539193E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.6191438235E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t16</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP APRIL .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1311854861</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.3606212254E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t17</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP APRIL .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.9976021665E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.6311739155E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>3.7523409954E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>3.0182282278E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t18</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP APRIL .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1339974531</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.5051972341E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t19</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP AUGUST .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.2944609176E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.2339742312E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.3512167858E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>1.8955720320E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t20</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP AUGUST .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1243874519</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.1862398474E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t21</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP AUGUST .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.4424906542E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.1943879425E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.6455384987E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.1146583022E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t22</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP AUGUST .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1270481087</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.2434502002E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t23</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP DECEMBER .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>3.2566542056E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.8856307994E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.1222754797</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.1457786160</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t24</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP DECEMBER .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1355036992</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>7.6486125286E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t25</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP DECEMBER .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>1.7271557716E-002</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.8221738659E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.3242347349</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.3202149096</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t26</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP DECEMBER .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1412909501</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>7.7678421601E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t27</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP FEBRUARY .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>3.1456319031E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.7552525588E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>9.0499643112E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>7.6868066921E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t28</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP FEBRUARY .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1496471497</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>6.8299140051E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t29</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP FEBRUARY .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>8.7756868147E-003</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5979351246E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>9.3220675992E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.1612637808</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t30</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP FEBRUARY .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1524138177</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>6.9958705391E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t31</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JANUARY .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>3.5783987779E-003</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>9.8110650639E-003</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>9.8399181905E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.1650599078</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t32</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JANUARY .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1430696501</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>7.6531254078E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t33</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JANUARY .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>1.4279919099E-002</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.1955543587E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.1044126534</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.2456770518</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t34</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JANUARY .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1469556652</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>7.7068295991E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t35</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JULY .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.3314683517E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.0401134785E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.2307536876E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>1.9500929359E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t36</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JULY .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1197149535</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>3.7907070651E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t37</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JULY .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.5905203908E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5371018621E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.4827255323E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.1533822381E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t38</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JULY .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1218743806</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>3.8176649110E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t39</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JUNE .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.5905203908E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.4312504166E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.1507426020E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>1.9595083959E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t40</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JUNE .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1173527734</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>3.7329563634E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t41</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JUNE .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.7385501274E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.4312504166E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.4505206154E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.2086519975E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t42</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP JUNE .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1198261135</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>3.7713370848E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t43</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP MARCH .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.7755575616E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.8644327788E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>4.5158665430E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>3.8514977995E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t44</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP MARCH .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1451479533</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>5.6458237510E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t45</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP MARCH .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.7385501274E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.3205756437E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>5.6963647187E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>4.6416642240E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t46</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP MARCH .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1465812296</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>5.7377268814E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t47</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP MAY .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.5535129566E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.4965622126E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.5048771278E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.1483846207E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t48</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP MAY .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1221030199</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>3.7728692596E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t49</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP MAY .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.4054832200E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.3214607403E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.7562487451E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.3497276152E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t50</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP MAY .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1240742013</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>3.7877386896E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t51</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP NOVEMBER .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.9605947323E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.6972301664E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>4.8700521065E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>4.7854185765E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t52</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP NOVEMBER .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1379103861</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>7.2864105953E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t53</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP NOVEMBER .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.9235872982E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5636831564E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>6.5020456206E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>5.5118148445E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t54</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP NOVEMBER .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1386154215</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>7.3111620080E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t55</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP OCTOBER .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.5535129566E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.2761828444E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>3.2160576353E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>3.2155454458E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t56</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP OCTOBER .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1380505338</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>5.9233756464E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t57</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP OCTOBER .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.5535129566E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5997557869E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>3.9835781792E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>3.7961322977E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t58</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP OCTOBER .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1428200686</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>6.1795822180E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t59</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP SEPTEMBER .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>2.9235872982E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5118753336E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>2.7563201948E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.4372422708E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t60</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP SEPTEMBER .4% CONDNS DB=&gt;MCWB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1342637061</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.7769583910E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t61</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP SEPTEMBER .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>3.1086244690E-015</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>2.5251981408E-015</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>3.2941225620E-002</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>2.8355092119E-002</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t62</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>SizingPeriod: ZARAGOZA AP SEPTEMBER .4% CONDNS WB=&gt;MCDB</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1389588403</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>4.9716755924E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t63</name>
    <ZoneName>2 P02 E01</ZoneName>
    <EnvironmentTypeName>RunPeriod: RUN PERIOD 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1188313485</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>0.3652201085</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.1639825565</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.3371302896</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
  <WarmupConvergenceInformation>
    <name>t64</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <EnvironmentTypeName>RunPeriod: RUN PERIOD 1</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1251859667</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>8.3965418206E-002</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.0000000000</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.0000000000</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
</InitializationSummary>
<FacilityComponentLoadSummary>
  <for>Facility</for>
  <EstimatedCoolingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="W">102.57</SensibleInstant>
    <SensibleDelayed units="W">69.89</SensibleDelayed>
    <Latent units="W">117.23</Latent>
    <Total units="W">289.70</Total>
    <GrandTotal>4.24</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">5.15</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="W">605.47</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Total units="W">605.47</Total>
    <GrandTotal>8.86</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">10.76</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="W">787.11</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Latent units="W">0.00</Latent>
    <Total units="W">787.11</Total>
    <GrandTotal>11.52</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">13.99</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="W">215.01</SensibleInstant>
    <Latent units="W">60.00</Latent>
    <Total units="W">275.01</Total>
    <GrandTotal>4.03</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">2.75</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="W">243.27</SensibleInstant>
    <Latent units="W">67.89</Latent>
    <Total units="W">311.16</Total>
    <GrandTotal>4.55</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="W">-709.5</SensibleDelayed>
    <Total units="W">-709.5</Total>
    <GrandTotal>-10.4</GrandTotal>
    <RelatedArea units="m2">72.25</RelatedArea>
    <TotalPerArea units="W/m2">-9.8</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="W">89.76</SensibleDelayed>
    <Total units="W">89.76</Total>
    <GrandTotal>1.31</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">0.90</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="W">-2252.0</SensibleDelayed>
    <Total units="W">-2252.0</Total>
    <GrandTotal>-33.0</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">-40.0</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="W">693.99</SensibleInstant>
    <Total units="W">693.99</Total>
    <GrandTotal>10.16</GrandTotal>
    <RelatedArea units="m2">19.38</RelatedArea>
    <TotalPerArea units="W/m2">35.81</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="W">6682.17</SensibleDelayed>
    <Total units="W">6682.17</Total>
    <GrandTotal>97.80</GrandTotal>
    <RelatedArea units="m2">19.38</RelatedArea>
    <TotalPerArea units="W/m2">344.79</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="W">59.79</SensibleDelayed>
    <Total units="W">59.79</Total>
    <GrandTotal>0.88</GrandTotal>
    <RelatedArea units="m2">1.93</RelatedArea>
    <TotalPerArea units="W/m2">30.98</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="W">2647.43</SensibleInstant>
    <SensibleDelayed units="W">3940.06</SensibleDelayed>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Latent units="W">245.12</Latent>
    <Total units="W">6832.61</Total>
  </EstimatedCoolingPeakLoadComponents>
  <CoolingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>9/21 14:45:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="C">
33.80</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="C">
20.25</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="kgWater/kgDryAir">
0.00976</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="C">
23.89</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
45.42</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="kgWater/kgDryAir">
0.00865</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="C">
14.00</SupplyAirTemperature>
    <MainFanAirFlow units="m3/s">
0.56</MainFanAirFlow>
    <OutsideAirFlow units="m3/s">
0.02</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="W">
0.00</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="W">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="W">
0.00</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="W">
6587.50</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="W">
-6587.5</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </CoolingPeakConditions>
  <EngineeringChecksForCooling>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.0390</OutsideAirFraction>
    <AirflowPerFloorArea units="m3/s-m2">
9.963E-03</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="m3/s-W">
0.000E+00</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="m2/W">
0.000E+00</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="W/m2">
0.000E+00</TotalCapacityPerFloorArea>
    <NumberOfPeople>2.0</NumberOfPeople>
  </EngineeringChecksForCooling>
  <EstimatedHeatingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="W">-572.1</SensibleInstant>
    <Latent units="W">-85.3</Latent>
    <Total units="W">-657.4</Total>
    <GrandTotal>19.43</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">-6.6</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="W">-507.6</SensibleInstant>
    <Latent units="W">-75.6</Latent>
    <Total units="W">-583.2</Total>
    <GrandTotal>17.24</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="W">-455.7</SensibleDelayed>
    <Total units="W">-455.7</Total>
    <GrandTotal>13.47</GrandTotal>
    <RelatedArea units="m2">72.25</RelatedArea>
    <TotalPerArea units="W/m2">-6.3</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="W">-754.7</SensibleDelayed>
    <Total units="W">-754.7</Total>
    <GrandTotal>22.30</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">-7.5</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="W">112.76</SensibleDelayed>
    <Total units="W">112.76</Total>
    <GrandTotal>-3.3</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">2.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="W">-956.5</SensibleInstant>
    <Total units="W">-956.5</Total>
    <GrandTotal>28.27</GrandTotal>
    <RelatedArea units="m2">19.38</RelatedArea>
    <TotalPerArea units="W/m2">-49.4</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">19.38</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="W">-88.8</SensibleDelayed>
    <Total units="W">-88.8</Total>
    <GrandTotal>2.63</GrandTotal>
    <RelatedArea units="m2">1.93</RelatedArea>
    <TotalPerArea units="W/m2">-46.0</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="W">-2036.2</SensibleInstant>
    <SensibleDelayed units="W">-1186.5</SensibleDelayed>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Latent units="W">-160.9</Latent>
    <Total units="W">-3383.6</Total>
  </EstimatedHeatingPeakLoadComponents>
  <HeatingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>1/21 24:00:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="C">
-2.2</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="C">
-2.2</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="kgWater/kgDryAir">
0.00324</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="C">
21.11</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
28.94</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="kgWater/kgDryAir">
0.00462</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="C">
40.00</SupplyAirTemperature>
    <MainFanAirFlow units="m3/s">
0.14</MainFanAirFlow>
    <OutsideAirFlow units="m3/s">
0.02</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="W">
0.00</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="W">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="W">
0.00</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="W">
-3222.7</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="W">
3222.69</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </HeatingPeakConditions>
  <EngineeringChecksForHeating>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.1516</OutsideAirFraction>
    <AirflowPerFloorArea units="m3/s-m2">
2.564E-03</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="m3/s-W">
0.000E+00</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="m2/W">
0.000E+00</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="W/m2">
0.000E+00</TotalCapacityPerFloorArea>
    <NumberOfPeople>2.0</NumberOfPeople>
  </EngineeringChecksForHeating>
</FacilityComponentLoadSummary>
<ZoneComponentLoadSummary>
  <for>2 P02 E01</for>
  <EstimatedCoolingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="W">102.57</SensibleInstant>
    <SensibleDelayed units="W">70.01</SensibleDelayed>
    <Latent units="W">117.23</Latent>
    <Total units="W">289.81</Total>
    <GrandTotal>4.23</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">5.15</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="W">605.47</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Total units="W">605.47</Total>
    <GrandTotal>8.84</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">10.76</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="W">787.11</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Latent units="W">0.00</Latent>
    <Total units="W">787.11</Total>
    <GrandTotal>11.49</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">13.99</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="W">215.01</SensibleInstant>
    <Latent units="W">60.03</Latent>
    <Total units="W">275.04</Total>
    <GrandTotal>4.01</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">2.75</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="W">243.27</SensibleInstant>
    <Latent units="W">67.92</Latent>
    <Total units="W">311.19</Total>
    <GrandTotal>4.54</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="W">-697.2</SensibleDelayed>
    <Total units="W">-697.2</Total>
    <GrandTotal>-10.2</GrandTotal>
    <RelatedArea units="m2">72.25</RelatedArea>
    <TotalPerArea units="W/m2">-9.6</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="W">102.52</SensibleDelayed>
    <Total units="W">102.52</Total>
    <GrandTotal>1.50</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">1.02</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="W">-2284.9</SensibleDelayed>
    <Total units="W">-2284.9</Total>
    <GrandTotal>-33.4</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">-40.6</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="W">689.42</SensibleInstant>
    <Total units="W">689.42</Total>
    <GrandTotal>10.06</GrandTotal>
    <RelatedArea units="m2">19.38</RelatedArea>
    <TotalPerArea units="W/m2">35.57</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="W">6701.93</SensibleDelayed>
    <Total units="W">6701.93</Total>
    <GrandTotal>97.82</GrandTotal>
    <RelatedArea units="m2">19.38</RelatedArea>
    <TotalPerArea units="W/m2">345.81</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="W">70.83</SensibleDelayed>
    <Total units="W">70.83</Total>
    <GrandTotal>1.03</GrandTotal>
    <RelatedArea units="m2">1.93</RelatedArea>
    <TotalPerArea units="W/m2">36.69</TotalPerArea>
  </EstimatedCoolingPeakLoadComponents>
  <EstimatedCoolingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="W">2642.87</SensibleInstant>
    <SensibleDelayed units="W">3963.18</SensibleDelayed>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Latent units="W">245.18</Latent>
    <Total units="W">6851.22</Total>
  </EstimatedCoolingPeakLoadComponents>
  <CoolingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>9/21 15:00:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="C">
33.80</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="C">
20.25</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="kgWater/kgDryAir">
0.00976</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="C">
23.89</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
45.42</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="kgWater/kgDryAir">
0.00865</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="C">
14.00</SupplyAirTemperature>
    <MainFanAirFlow units="m3/s">
0.56</MainFanAirFlow>
    <OutsideAirFlow units="m3/s">
0.02</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="W">
6600.97</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="W">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="W">
6600.97</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="W">
6606.04</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="W">
-5.1</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </CoolingPeakConditions>
  <EngineeringChecksForCooling>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.0390</OutsideAirFraction>
    <AirflowPerFloorArea units="m3/s-m2">
9.963E-03</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="m3/s-W">
8.490E-05</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="m2/W">
8.521E-03</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="W/m2">
1.174E+02</TotalCapacityPerFloorArea>
    <NumberOfPeople>2.0</NumberOfPeople>
  </EngineeringChecksForCooling>
  <EstimatedHeatingPeakLoadComponents>
    <name>People</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Lights</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Equipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Refrigeration</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>WaterUseEquipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>HvacEquipmentLosses</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>PowerGenerationEquipment</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>DoasDirectToZone</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Infiltration</name>
    <SensibleInstant units="W">-572.1</SensibleInstant>
    <Latent units="W">-85.3</Latent>
    <Total units="W">-657.4</Total>
    <GrandTotal>19.43</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">-6.6</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ZoneVentilation</name>
    <SensibleInstant units="W">-507.6</SensibleInstant>
    <Latent units="W">-75.6</Latent>
    <Total units="W">-583.2</Total>
    <GrandTotal>17.24</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneMixing</name>
    <SensibleInstant units="W">0.00</SensibleInstant>
    <Latent units="W">0.00</Latent>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>Roof</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneCeiling</name>
    <SensibleDelayed units="W">-455.7</SensibleDelayed>
    <Total units="W">-455.7</Total>
    <GrandTotal>13.47</GrandTotal>
    <RelatedArea units="m2">72.25</RelatedArea>
    <TotalPerArea units="W/m2">-6.3</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherRoof</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorWall</name>
    <SensibleDelayed units="W">-754.7</SensibleDelayed>
    <Total units="W">-754.7</Total>
    <GrandTotal>22.30</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">-7.5</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherWall</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">100.11</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>ExteriorFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>InterzoneFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GroundContactFloor</name>
    <SensibleDelayed units="W">112.76</SensibleDelayed>
    <Total units="W">112.76</Total>
    <GrandTotal>-3.3</GrandTotal>
    <RelatedArea units="m2">56.25</RelatedArea>
    <TotalPerArea units="W/m2">2.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OtherFloor</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">0.00</RelatedArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationConduction</name>
    <SensibleInstant units="W">-956.5</SensibleInstant>
    <Total units="W">-956.5</Total>
    <GrandTotal>28.27</GrandTotal>
    <RelatedArea units="m2">19.38</RelatedArea>
    <TotalPerArea units="W/m2">-49.4</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>FenestrationSolar</name>
    <SensibleDelayed units="W">0.00</SensibleDelayed>
    <Total units="W">0.00</Total>
    <GrandTotal>-0.00</GrandTotal>
    <RelatedArea units="m2">19.38</RelatedArea>
    <TotalPerArea units="W/m2">0.00</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>OpaqueDoor</name>
    <SensibleDelayed units="W">-88.8</SensibleDelayed>
    <Total units="W">-88.8</Total>
    <GrandTotal>2.63</GrandTotal>
    <RelatedArea units="m2">1.93</RelatedArea>
    <TotalPerArea units="W/m2">-46.0</TotalPerArea>
  </EstimatedHeatingPeakLoadComponents>
  <EstimatedHeatingPeakLoadComponents>
    <name>GrandTotal</name>
    <SensibleInstant units="W">-2036.2</SensibleInstant>
    <SensibleDelayed units="W">-1186.5</SensibleDelayed>
    <SensibleReturnAir units="W">0.00</SensibleReturnAir>
    <Latent units="W">-160.9</Latent>
    <Total units="W">-3383.6</Total>
  </EstimatedHeatingPeakLoadComponents>
  <HeatingPeakConditions>
    <name>Value</name>
    <TimeOfPeakLoad>1/21 24:00:00</TimeOfPeakLoad>
    <OutsideDryBulbTemperature units="C">
-2.2</OutsideDryBulbTemperature>
    <OutsideWetBulbTemperature units="C">
-2.2</OutsideWetBulbTemperature>
    <OutsideHumidityRatioAtPeak units="kgWater/kgDryAir">
0.00324</OutsideHumidityRatioAtPeak>
    <ZoneDryBulbTemperature units="C">
21.11</ZoneDryBulbTemperature>
    <ZoneRelativeHumidity units="%">
28.94</ZoneRelativeHumidity>
    <ZoneHumidityRatioAtPeak units="kgWater/kgDryAir">
0.00462</ZoneHumidityRatioAtPeak>
    <SupplyAirTemperature units="C">
40.00</SupplyAirTemperature>
    <MainFanAirFlow units="m3/s">
0.14</MainFanAirFlow>
    <OutsideAirFlow units="m3/s">
0.02</OutsideAirFlow>
    <PeakSensibleLoadWithSizingFactor units="W">
-3224.9</PeakSensibleLoadWithSizingFactor>
    <DifferenceDueToSizingFactor units="W">
0.00</DifferenceDueToSizingFactor>
    <PeakSensibleLoad units="W">
-3224.9</PeakSensibleLoad>
    <EstimatedInstantDelayedSensibleLoad units="W">
-3222.7</EstimatedInstantDelayedSensibleLoad>
    <DifferenceBetweenPeakAndEstimatedSensibleLoad units="W">
-2.2</DifferenceBetweenPeakAndEstimatedSensibleLoad>
  </HeatingPeakConditions>
  <EngineeringChecksForHeating>
    <name>Value</name>
    <OutsideAirFraction units="fraction">
0.1516</OutsideAirFraction>
    <AirflowPerFloorArea units="m3/s-m2">
2.564E-03</AirflowPerFloorArea>
    <AirflowPerTotalCapacity units="m3/s-W">
-4.472E-05</AirflowPerTotalCapacity>
    <FloorAreaPerTotalCapacity units="m2/W">
-1.744E-02</FloorAreaPerTotalCapacity>
    <TotalCapacityPerFloorArea units="W/m2">
-5.733E+01</TotalCapacityPerFloorArea>
    <NumberOfPeople>2.0</NumberOfPeople>
  </EngineeringChecksForHeating>
</ZoneComponentLoadSummary>
<AnnualHeatEmissionsReport>
  <for>Entire Facility</for>
  <AnnualHeatEmissionsSummary>
    <name>HeatEmissions</name>
    <EnvelopeConvection>404.26</EnvelopeConvection>
    <ZoneExfiltration>9.59</ZoneExfiltration>
    <ZoneExhaustAir>0.00</ZoneExhaustAir>
    <HvacReliefAir>0.00</HvacReliefAir>
    <HvacRejectHeat>0.00</HvacRejectHeat>
    <Total>413.84</Total>
  </AnnualHeatEmissionsSummary>
</AnnualHeatEmissionsReport>
<AnnualThermalResilienceSummary>
  <for>Entire Facility</for>
  <HeatIndexHours>
    <name>t2P02E01</name>
    <Safe267C units="hr">8690.50</Safe267C>
    <Caution267C322C units="hr">69.50</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>t3P03E01Unconditioned</name>
    <Safe267C units="hr">6428.75</Safe267C>
    <Caution267C322C units="hr">2331.25</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>Min</name>
    <Safe267C units="hr">6428.75</Safe267C>
    <Caution267C322C units="hr">69.50</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>Max</name>
    <Safe267C units="hr">8690.50</Safe267C>
    <Caution267C322C units="hr">2331.25</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>Average</name>
    <Safe267C units="hr">7559.62</Safe267C>
    <Caution267C322C units="hr">1200.38</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexHours>
  <HeatIndexHours>
    <name>Sum</name>
    <Safe267C units="hr">15119.25</Safe267C>
    <Caution267C322C units="hr">2400.75</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexHours>
  <HeatIndexOccupanthours>
    <name>t2P02E01</name>
    <Safe267C units="hr">6168.50</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>t3P03E01Unconditioned</name>
    <Safe267C units="hr">0.00</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>Min</name>
    <Safe267C units="hr">0.00</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>Max</name>
    <Safe267C units="hr">6168.50</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>Average</name>
    <Safe267C units="hr">3084.25</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupanthours>
  <HeatIndexOccupanthours>
    <name>Sum</name>
    <Safe267C units="hr">6168.50</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupanthours>
  <HeatIndexOccupiedhours>
    <name>t2P02E01</name>
    <Safe267C units="hr">5475.00</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>t3P03E01Unconditioned</name>
    <Safe267C units="hr">0.00</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>Min</name>
    <Safe267C units="hr">0.00</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>Max</name>
    <Safe267C units="hr">5475.00</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>Average</name>
    <Safe267C units="hr">2737.50</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupiedhours>
  <HeatIndexOccupiedhours>
    <name>Sum</name>
    <Safe267C units="hr">5475.00</Safe267C>
    <Caution267C322C units="hr">0.00</Caution267C322C>
    <ExtremeCaution322C394C units="hr">0.00</ExtremeCaution322C394C>
    <Danger394C517C units="hr">0.00</Danger394C517C>
    <ExtremeDanger517C units="hr">0.00</ExtremeDanger517C>
  </HeatIndexOccupiedhours>
  <HumidexHours>
    <name>t2P02E01</name>
    <LittleToNoDiscomfort29 units="hr">8519.50</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">240.50</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>t3P03E01Unconditioned</name>
    <LittleToNoDiscomfort29 units="hr">7528.50</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">1231.50</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>Min</name>
    <LittleToNoDiscomfort29 units="hr">7528.50</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">240.50</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>Max</name>
    <LittleToNoDiscomfort29 units="hr">8519.50</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">1231.50</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>Average</name>
    <LittleToNoDiscomfort29 units="hr">8024.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">736.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexHours>
    <name>Sum</name>
    <LittleToNoDiscomfort29 units="hr">16048.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">1472.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexHours>
  <HumidexOccupanthours>
    <name>t2P02E01</name>
    <LittleToNoDiscomfort29 units="hr">6168.25</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.25</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>t3P03E01Unconditioned</name>
    <LittleToNoDiscomfort29 units="hr">0.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>Min</name>
    <LittleToNoDiscomfort29 units="hr">0.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>Max</name>
    <LittleToNoDiscomfort29 units="hr">6168.25</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.25</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>Average</name>
    <LittleToNoDiscomfort29 units="hr">3084.13</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.12</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupanthours>
    <name>Sum</name>
    <LittleToNoDiscomfort29 units="hr">6168.25</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.25</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupanthours>
  <HumidexOccupiedhours>
    <name>t2P02E01</name>
    <LittleToNoDiscomfort29 units="hr">5473.75</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">1.25</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>t3P03E01Unconditioned</name>
    <LittleToNoDiscomfort29 units="hr">0.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>Min</name>
    <LittleToNoDiscomfort29 units="hr">0.00</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.00</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>Max</name>
    <LittleToNoDiscomfort29 units="hr">5473.75</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">1.25</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>Average</name>
    <LittleToNoDiscomfort29 units="hr">2736.88</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">0.62</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HumidexOccupiedhours>
    <name>Sum</name>
    <LittleToNoDiscomfort29 units="hr">5473.75</LittleToNoDiscomfort29>
    <SomeDiscomfort2940 units="hr">1.25</SomeDiscomfort2940>
    <GreatDiscomfortAvoidExertion4045 units="hr">0.00</GreatDiscomfortAvoidExertion4045>
    <Dangerous4550 units="hr">0.00</Dangerous4550>
    <HeatStrokeQuitePossible50 units="hr">0.00</HeatStrokeQuitePossible50>
  </HumidexOccupiedhours>
  <HoursOfSafetyForColdEvents>
    <name>t2P02E01</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>t3P03E01Unconditioned</name>
    <HoursOfSafety units="hr">267.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>12-JAN-03:00</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">52.75</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>Min</name>
    <HoursOfSafety units="hr">267.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>Max</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">52.75</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>Average</name>
    <HoursOfSafety units="hr">4513.50</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">26.38</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForColdEvents>
    <name>Sum</name>
    <HoursOfSafety units="hr">9027.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">52.75</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForColdEvents>
  <HoursOfSafetyForHeatEvents>
    <name>t2P02E01</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>t3P03E01Unconditioned</name>
    <HoursOfSafety units="hr">2775.50</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>26-APR-15:30</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">1033.25</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>Min</name>
    <HoursOfSafety units="hr">2775.50</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">0.00</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>Max</name>
    <HoursOfSafety units="hr">8760.00</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">1033.25</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>Average</name>
    <HoursOfSafety units="hr">5767.75</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">516.62</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <HoursOfSafetyForHeatEvents>
    <name>Sum</name>
    <HoursOfSafety units="hr">11535.50</HoursOfSafety>
    <EndTimeOfTheSafetyDuration>-</EndTimeOfTheSafetyDuration>
    <SafeTemperatureExceedanceHours units="hr">1033.25</SafeTemperatureExceedanceHours>
    <SafeTemperatureExceedanceOccupanthours units="hr">0.00</SafeTemperatureExceedanceOccupanthours>
    <SafeTemperatureExceedanceOccupiedhours units="hr">0.00</SafeTemperatureExceedanceOccupiedhours>
  </HoursOfSafetyForHeatEvents>
  <UnmetDegreeHours>
    <name>t2P02E01</name>
    <CoolingSetpointUnmetDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>t3P03E01Unconditioned</name>
    <CoolingSetpointUnmetDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>Min</name>
    <CoolingSetpointUnmetDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>Max</name>
    <CoolingSetpointUnmetDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>Average</name>
    <CoolingSetpointUnmetDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <UnmetDegreeHours>
    <name>Sum</name>
    <CoolingSetpointUnmetDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetDegreeHours>
    <CoolingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupantWeightedDegreeHours>
    <CoolingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</CoolingSetpointUnmetOccupiedDegreeHours>
    <HeatingSetpointUnmetDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetDegreeHours>
    <HeatingSetpointUnmetOccupantWeightedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupantWeightedDegreeHours>
    <HeatingSetpointUnmetOccupiedDegreeHours units="°C·hr">0.00</HeatingSetpointUnmetOccupiedDegreeHours>
  </UnmetDegreeHours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>t2P02E01</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>t3P03E01Unconditioned</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>Min</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>Max</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>Average</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupanthours>
    <name>Sum</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupanthours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>t2P02E01</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>t3P03E01Unconditioned</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>Min</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>Max</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>Average</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
  <DiscomfortWeightedExceedanceOccupiedhours>
    <name>Sum</name>
    <VeryColdExceedanceOccupanthours units="hr">0.00</VeryColdExceedanceOccupanthours>
    <CoolExceedanceOccupanthours units="hr">0.00</CoolExceedanceOccupanthours>
    <WarmExceedanceOccupanthours units="hr">0.00</WarmExceedanceOccupanthours>
    <VeryHotExceedanceOccupanthours units="hr">0.00</VeryHotExceedanceOccupanthours>
  </DiscomfortWeightedExceedanceOccupiedhours>
</AnnualThermalResilienceSummary>
<ClimaticDataSummary>
  <for>Entire Facility</for>
  <SizingperiodDesignday>
    <name>ZaragozaApAnnClg4CondnsDbMwb</name>
    <MaximumDryBulb units="C">36.20</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">13.20</DailyTemperatureRange>
    <HumidityValue>21.20</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">3.70</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApAnnClg4CondnsDpMdb</name>
    <MaximumDryBulb units="C">25.70</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">13.20</DailyTemperatureRange>
    <HumidityValue>19.90</HumidityValue>
    <HumidityType>Dewpoint [C]</HumidityType>
    <WindSpeed units="m/s">3.70</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApAnnClg4CondnsEnthMdb</name>
    <MaximumDryBulb units="C">32.90</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">13.20</DailyTemperatureRange>
    <HumidityValue>67800.00</HumidityValue>
    <HumidityType>Enthalpy [J/kg]</HumidityType>
    <WindSpeed units="m/s">3.70</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApAnnClg4CondnsWbMdb</name>
    <MaximumDryBulb units="C">32.70</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">13.20</DailyTemperatureRange>
    <HumidityValue>22.70</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">3.70</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApAnnHtg996CondnsDb</name>
    <MaximumDryBulb units="C">-2.20</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">0.00</DailyTemperatureRange>
    <HumidityValue>-2.20</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">2.20</WindSpeed>
    <WindDirection>300.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApAnnHtgWind996CondnsWsMcdb</name>
    <MaximumDryBulb units="C">8.20</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">0.00</DailyTemperatureRange>
    <HumidityValue>8.20</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">15.00</WindSpeed>
    <WindDirection>300.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApAnnHumN996CondnsDpMcdb</name>
    <MaximumDryBulb units="C">3.90</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">0.00</DailyTemperatureRange>
    <HumidityValue>-8.10</HumidityValue>
    <HumidityType>Dewpoint [C]</HumidityType>
    <WindSpeed units="m/s">2.20</WindSpeed>
    <WindDirection>300.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApApril4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">28.20</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">11.30</DailyTemperatureRange>
    <HumidityValue>16.10</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">5.00</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApApril4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">25.70</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">11.30</DailyTemperatureRange>
    <HumidityValue>16.70</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">5.00</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApAugust4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">38.20</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">13.20</DailyTemperatureRange>
    <HumidityValue>21.80</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.60</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApAugust4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">34.70</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">13.20</DailyTemperatureRange>
    <HumidityValue>24.50</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.60</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApDecember4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">17.80</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">7.40</DailyTemperatureRange>
    <HumidityValue>12.10</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.10</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApDecember4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">16.10</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">7.40</DailyTemperatureRange>
    <HumidityValue>12.60</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.10</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApFebruary4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">19.20</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">9.40</DailyTemperatureRange>
    <HumidityValue>11.90</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.90</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApFebruary4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">18.00</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">9.40</DailyTemperatureRange>
    <HumidityValue>12.80</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.90</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApJanuary4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">17.20</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">7.50</DailyTemperatureRange>
    <HumidityValue>11.60</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.30</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApJanuary4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">16.20</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">7.50</DailyTemperatureRange>
    <HumidityValue>12.30</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.30</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApJuly4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">38.10</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">14.00</DailyTemperatureRange>
    <HumidityValue>21.80</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.90</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApJuly4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">35.10</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">14.00</DailyTemperatureRange>
    <HumidityValue>23.90</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.90</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApJune4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">37.20</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">13.30</DailyTemperatureRange>
    <HumidityValue>20.60</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.80</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApJune4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">33.70</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">13.30</DailyTemperatureRange>
    <HumidityValue>22.70</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.80</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApMarch4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">24.10</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">11.10</DailyTemperatureRange>
    <HumidityValue>13.60</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.90</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApMarch4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">22.00</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">11.10</DailyTemperatureRange>
    <HumidityValue>15.10</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.90</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApMay4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">32.80</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">12.10</DailyTemperatureRange>
    <HumidityValue>18.70</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.60</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApMay4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">30.50</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">12.10</DailyTemperatureRange>
    <HumidityValue>19.90</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.60</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApNovember4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">21.00</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">8.00</DailyTemperatureRange>
    <HumidityValue>14.00</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.40</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApNovember4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">19.10</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">8.00</DailyTemperatureRange>
    <HumidityValue>15.40</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.40</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApOctober4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">28.90</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">9.80</DailyTemperatureRange>
    <HumidityValue>17.70</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">3.90</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApOctober4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">24.70</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">9.80</DailyTemperatureRange>
    <HumidityValue>19.50</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">3.90</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApSeptember4CondnsDbMcwb</name>
    <MaximumDryBulb units="C">33.80</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">11.40</DailyTemperatureRange>
    <HumidityValue>20.20</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.10</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <SizingperiodDesignday>
    <name>ZaragozaApSeptember4CondnsWbMcdb</name>
    <MaximumDryBulb units="C">29.10</MaximumDryBulb>
    <DailyTemperatureRange units="deltaC">11.40</DailyTemperatureRange>
    <HumidityValue>21.90</HumidityValue>
    <HumidityType>Wetbulb [C]</HumidityType>
    <WindSpeed units="m/s">4.10</WindSpeed>
    <WindDirection>90.00</WindDirection>
  </SizingperiodDesignday>
  <MonthlyPrecipitationSummary>
    <name>Jan</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">123.80</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>69</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Feb</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">370.65</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>200</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Mar</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">165.35</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>92</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Apr</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">417.40</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>217</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>May</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">248.75</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>116</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Jun</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">188.00</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>104</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Jul</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">33.75</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>22</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Aug</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">116.40</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>65</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Sep</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">225.75</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>109</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Oct</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">108.35</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>55</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Nov</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">414.25</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>219</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
  <MonthlyPrecipitationSummary>
    <name>Dec</name>
    <MonthlyTotalPrecipitationFromEpw units="mm">409.20</MonthlyTotalPrecipitationFromEpw>
    <MonthlyTotalHoursOfRainFromEpw>212</MonthlyTotalHoursOfRainFromEpw>
  </MonthlyPrecipitationSummary>
</ClimaticDataSummary>
<EnvelopeSummary>
  <for>Entire Facility</for>
  <OpaqueExterior>
    <name>Aim0201</name>
    <Construction>AIM0014</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.453</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.485</UFactorNoFilm>
    <GrossArea units="m2">20.17</GrossArea>
    <NetArea units="m2">20.17</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>S</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0248</name>
    <Construction>AIM0014</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.453</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.485</UFactorNoFilm>
    <GrossArea units="m2">15.96</GrossArea>
    <NetArea units="m2">15.96</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0293</name>
    <Construction>AIM0014</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.453</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.485</UFactorNoFilm>
    <GrossArea units="m2">24.86</GrossArea>
    <NetArea units="m2">24.86</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>N</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0340</name>
    <Construction>AIM0014</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.453</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.485</UFactorNoFilm>
    <GrossArea units="m2">17.19</GrossArea>
    <NetArea units="m2">17.19</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0532</name>
    <Construction>AIM0014</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.453</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.485</UFactorNoFilm>
    <GrossArea units="m2">8.49</GrossArea>
    <NetArea units="m2">0.22</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>S</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0605</name>
    <Construction>AIM0014</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.453</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.485</UFactorNoFilm>
    <GrossArea units="m2">4.62</GrossArea>
    <NetArea units="m2">0.13</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0678</name>
    <Construction>AIM0014</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.453</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.485</UFactorNoFilm>
    <GrossArea units="m2">4.62</GrossArea>
    <NetArea units="m2">0.13</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>N</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0751</name>
    <Construction>AIM0014</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.453</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.485</UFactorNoFilm>
    <GrossArea units="m2">2.20</GrossArea>
    <NetArea units="m2">0.07</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0824</name>
    <Construction>AIM0014</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.453</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.485</UFactorNoFilm>
    <GrossArea units="m2">2.00</GrossArea>
    <NetArea units="m2">0.07</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0935</name>
    <Construction>AIM0101</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.164</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.169</UFactorNoFilm>
    <GrossArea units="m2">56.25</GrossArea>
    <NetArea units="m2">56.25</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">180.00</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0394</name>
    <Construction>AIM0052</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.248</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.256</UFactorNoFilm>
    <GrossArea units="m2">24.51</GrossArea>
    <NetArea units="m2">24.51</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">41.63</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0428</name>
    <Construction>AIM0052</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.248</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.256</UFactorNoFilm>
    <GrossArea units="m2">24.42</GrossArea>
    <NetArea units="m2">24.42</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">41.68</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0462</name>
    <Construction>AIM0052</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.248</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.256</UFactorNoFilm>
    <GrossArea units="m2">24.52</GrossArea>
    <NetArea units="m2">24.52</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">41.63</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Aim0496</name>
    <Construction>AIM0052</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.248</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.256</UFactorNoFilm>
    <GrossArea units="m2">24.41</GrossArea>
    <NetArea units="m2">24.41</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">41.70</Tilt>
  </OpaqueExterior>
  <OpaqueInterior>
    <name>Aim0897</name>
    <Construction>AIM0086</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">2.074</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">4.702</UFactorNoFilm>
    <GrossArea units="m2">72.25</GrossArea>
    <NetArea units="m2">72.25</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">0.00</Tilt>
  </OpaqueInterior>
  <OpaqueInterior>
    <name>Aim0897Reversed</name>
    <Construction>AIM0086 REVERSED</Construction>
    <Reflectance>0.30</Reflectance>
    <UFactorWithFilm units="W/m2-K">2.074</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">4.702</UFactorNoFilm>
    <GrossArea units="m2">72.25</GrossArea>
    <NetArea units="m2">72.25</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">180.00</Tilt>
  </OpaqueInterior>
  <ExteriorFenestration>
    <name>Aim0555</name>
    <Construction>AIM0128</Construction>
    <GlassArea units="m2">8.27</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">8.27</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">8.27</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">2.860</GlassUFactor>
    <GlassShgc>0.762</GlassShgc>
    <GlassVisibleTransmittance>0.812</GlassVisibleTransmittance>
    <ShadeControl>No</ShadeControl>
    <ParentSurface>AIM0532</ParentSurface>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>S</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>Aim0628</name>
    <Construction>AIM0128</Construction>
    <GlassArea units="m2">4.49</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">4.49</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">4.49</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">2.860</GlassUFactor>
    <GlassShgc>0.762</GlassShgc>
    <GlassVisibleTransmittance>0.812</GlassVisibleTransmittance>
    <ShadeControl>No</ShadeControl>
    <ParentSurface>AIM0605</ParentSurface>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>Aim0701</name>
    <Construction>AIM0128</Construction>
    <GlassArea units="m2">4.49</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">4.49</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">4.49</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">2.860</GlassUFactor>
    <GlassShgc>0.762</GlassShgc>
    <GlassVisibleTransmittance>0.812</GlassVisibleTransmittance>
    <ShadeControl>No</ShadeControl>
    <ParentSurface>AIM0678</ParentSurface>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>N</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>Aim0774</name>
    <Construction>AIM0128</Construction>
    <GlassArea units="m2">2.13</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">2.13</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">2.13</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">2.860</GlassUFactor>
    <GlassShgc>0.762</GlassShgc>
    <GlassVisibleTransmittance>0.812</GlassVisibleTransmittance>
    <ShadeControl>No</ShadeControl>
    <ParentSurface>AIM0751</ParentSurface>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>TotalOrAverage</name>
    <AreaOfMultipliedOpenings units="m2">19.38</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">2.860</GlassUFactor>
    <GlassShgc>0.762</GlassShgc>
    <GlassVisibleTransmittance>0.812</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>NorthTotalOrAverage</name>
    <AreaOfMultipliedOpenings units="m2">4.49</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">2.860</GlassUFactor>
    <GlassShgc>0.762</GlassShgc>
    <GlassVisibleTransmittance>0.812</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>NonNorthTotalOrAverage</name>
    <AreaOfMultipliedOpenings units="m2">14.89</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">2.860</GlassUFactor>
    <GlassShgc>0.762</GlassShgc>
    <GlassVisibleTransmittance>0.812</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <InteriorFenestration>
    <name>TotalOrAverage</name>
    <AreaOfOpenings units="m2">0.00</AreaOfOpenings>
    <GlassUFactor units="W/m2-K">-</GlassUFactor>
    <GlassShgc>-</GlassShgc>
    <GlassVisibleTransmittance>-</GlassVisibleTransmittance>
  </InteriorFenestration>
  <ExteriorDoor>
    <name>Aim0847</name>
    <Construction>AIM0075</Construction>
    <UFactorWithFilm units="W/m2-K">2.498</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">3.989</UFactorNoFilm>
    <GrossArea units="m2">1.93</GrossArea>
    <ParentSurface>AIM0824</ParentSurface>
  </ExteriorDoor>
</EnvelopeSummary>
<ShadingSummary>
  <for>Entire Facility</for>
  <SunlitFraction>
    <name>Aim0555</name>
    <March219am>1.00</March219am>
    <March21Noon>1.00</March21Noon>
    <March213pm>1.00</March213pm>
    <June219am>0.00</June219am>
    <June21Noon>1.00</June21Noon>
    <June213pm>1.00</June213pm>
    <December219am>1.00</December219am>
    <December21Noon>1.00</December21Noon>
    <December213pm>1.00</December213pm>
  </SunlitFraction>
  <SunlitFraction>
    <name>Aim0628</name>
    <March219am>1.00</March219am>
    <March21Noon>1.00</March21Noon>
    <March213pm>0.00</March213pm>
    <June219am>1.00</June219am>
    <June21Noon>1.00</June21Noon>
    <June213pm>0.00</June213pm>
    <December219am>1.00</December219am>
    <December21Noon>1.00</December21Noon>
    <December213pm>0.00</December213pm>
  </SunlitFraction>
  <SunlitFraction>
    <name>Aim0701</name>
    <March219am>0.00</March219am>
    <March21Noon>0.00</March21Noon>
    <March213pm>0.00</March213pm>
    <June219am>1.00</June219am>
    <June21Noon>0.00</June21Noon>
    <June213pm>0.00</June213pm>
    <December219am>0.00</December219am>
    <December21Noon>0.00</December21Noon>
    <December213pm>0.00</December213pm>
  </SunlitFraction>
  <SunlitFraction>
    <name>Aim0774</name>
    <March219am>0.00</March219am>
    <March21Noon>0.00</March21Noon>
    <March213pm>1.00</March213pm>
    <June219am>0.00</June219am>
    <June21Noon>0.00</June21Noon>
    <June213pm>1.00</June213pm>
    <December219am>0.00</December219am>
    <December21Noon>0.00</December21Noon>
    <December213pm>1.00</December213pm>
  </SunlitFraction>
</ShadingSummary>
<LightingSummary>
  <for>Entire Facility</for>
  <InteriorLighting>
    <name>Aim0142Lights</name>
    <ZoneName>2 P02 E01</ZoneName>
    <SpaceName>AIM0142</SpaceName>
    <SpaceType>GENERAL</SpaceType>
    <LightingPowerDensity units="W/m2">10.7639</LightingPowerDensity>
    <SpaceArea units="m2">56.25</SpaceArea>
    <TotalPower units="W">605.47</TotalPower>
    <EndUseSubcategory>General</EndUseSubcategory>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ScheduledHoursWeek units="hr">69.30</ScheduledHoursWeek>
    <HoursWeek1 units="hr">112.00</HoursWeek1>
    <FullLoadHoursWeek units="hr">69.30</FullLoadHoursWeek>
    <ReturnAirFraction>0.0000</ReturnAirFraction>
    <ConditionedYN>Y</ConditionedYN>
    <Consumption units="GJ">7.88</Consumption>
  </InteriorLighting>
  <InteriorLighting>
    <name>Aim0353Lights</name>
    <ZoneName>3 P03_E01 (UNCONDITIONED)</ZoneName>
    <SpaceName>AIM0353</SpaceName>
    <SpaceType>GENERAL</SpaceType>
    <LightingPowerDensity units="W/m2">0.0000</LightingPowerDensity>
    <SpaceArea units="m2">72.25</SpaceArea>
    <TotalPower units="W">0.00</TotalPower>
    <EndUseSubcategory>General</EndUseSubcategory>
    <ScheduleName>OFFICE LIGHTING - 6 AM TO 11 PM</ScheduleName>
    <ScheduledHoursWeek units="hr">69.30</ScheduledHoursWeek>
    <HoursWeek1 units="hr">0.00</HoursWeek1>
    <ReturnAirFraction>0.0000</ReturnAirFraction>
    <ConditionedYN>N</ConditionedYN>
    <Consumption units="GJ">0.00</Consumption>
  </InteriorLighting>
  <InteriorLighting>
    <name>InteriorLightingTotal</name>
    <LightingPowerDensity units="W/m2">4.7118</LightingPowerDensity>
    <SpaceArea units="m2">128.50</SpaceArea>
    <TotalPower units="W">605.47</TotalPower>
    <Consumption units="GJ">7.88</Consumption>
  </InteriorLighting>
  <ExteriorLighting>
    <name>ExteriorLightingTotal</name>
    <TotalWatts>0.00</TotalWatts>
    <Consumption units="GJ">0.00</Consumption>
  </ExteriorLighting>
</LightingSummary>
<EquipmentSummary>
  <for>Entire Facility</for>
</EquipmentSummary>
<HvacSizingSummary>
  <for>Entire Facility</for>
  <ZoneSensibleCooling>
    <name>t2P02E01</name>
    <CalculatedDesignLoad units="W">6600.97</CalculatedDesignLoad>
    <UserDesignLoad units="W">6600.97</UserDesignLoad>
    <UserDesignLoadPerArea units="W/m2">117.35</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="m3/s">0.560</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="m3/s">0.560</UserDesignAirFlow>
    <DesignDayName>ZARAGOZA AP SEPTEMBER .4% CONDNS DB=&gt;MCWB</DesignDayName>
    <DateTimeOfPeakTimestamp>9/21 15:00:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="C">23.89</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="C">23.89</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="kgWater/kgDryAir">0.00865</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="C">33.80</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="kgWater/kgDryAir">0.00976</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="m3/s">0.022</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="W">0.00</HeatGainRateFromDoas>
  </ZoneSensibleCooling>
  <footnote>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</footnote>
  <ZoneSensibleHeating>
    <name>t2P02E01</name>
    <CalculatedDesignLoad units="W">3224.92</CalculatedDesignLoad>
    <UserDesignLoad units="W">3224.92</UserDesignLoad>
    <UserDesignLoadPerArea units="W/m2">57.33</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="m3/s">0.144</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="m3/s">0.144</UserDesignAirFlow>
    <DesignDayName>ZARAGOZA AP ANN HTG 99.6% CONDNS DB</DesignDayName>
    <DateTimeOfPeakTimestamp>1/21 24:00:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="C">21.11</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="C">21.11</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="kgWater/kgDryAir">0.00462</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="C">-2.20</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="kgWater/kgDryAir">0.00324</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="m3/s">0.022</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="W">0.00</HeatGainRateFromDoas>
  </ZoneSensibleHeating>
  <footnote>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</footnote>
</HvacSizingSummary>
<CoilSizingDetails>
  <for>Entire Facility</for>
</CoilSizingDetails>
<SystemSummary>
  <for>Entire Facility</for>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>t2P02E01</name>
    <WinterClothes units="hr">3604.50</WinterClothes>
    <SummerClothes units="hr">2232.75</SummerClothes>
    <SummerOrWinterClothes units="hr">985.25</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>t3P03E01Unconditioned</name>
    <WinterClothes units="hr">0.00</WinterClothes>
    <SummerClothes units="hr">0.00</SummerClothes>
    <SummerOrWinterClothes units="hr">0.00</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>Facility</name>
    <WinterClothes units="hr">3604.50</WinterClothes>
    <SummerClothes units="hr">2232.75</SummerClothes>
    <SummerOrWinterClothes units="hr">985.25</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <footnote>Aggregated over the RunPeriods for Weather</footnote>
  <TimeSetpointNotMet>
    <name>t2P02E01</name>
    <DuringHeating units="hr">0.00</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">0.00</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <TimeSetpointNotMet>
    <name>t3P03E01Unconditioned</name>
    <DuringHeating units="hr">0.00</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">0.00</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <TimeSetpointNotMet>
    <name>Facility</name>
    <DuringHeating units="hr">0.00</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">0.00</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <footnote>Aggregated over the RunPeriods for Weather</footnote>
</SystemSummary>
<OutdoorAirSummary>
  <for>Entire Facility</for>
  <AverageOutdoorAirDuringOccupiedHours>
    <name>t2P02E01</name>
    <AverageNumberOfOccupants>1.75</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.00</NominalNumberOfOccupants>
    <ZoneVolume units="m3">201.63</ZoneVolume>
    <MechanicalVentilation units="ach">0.000</MechanicalVentilation>
    <Infiltration units="ach">0.352</Infiltration>
    <AfnInfiltration units="ach">0.000</AfnInfiltration>
    <SimpleVentilation units="ach">0.364</SimpleVentilation>
  </AverageOutdoorAirDuringOccupiedHours>
  <footnote>Values shown for a single zone without multipliers</footnote>
  <MinimumOutdoorAirDuringOccupiedHours>
    <name>t2P02E01</name>
    <AverageNumberOfOccupants>1.75</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.00</NominalNumberOfOccupants>
    <ZoneVolume units="m3">201.63</ZoneVolume>
    <MechanicalVentilation units="ach">0.000</MechanicalVentilation>
    <Infiltration units="ach">0.015</Infiltration>
    <AfnInfiltration units="ach">0.000</AfnInfiltration>
    <SimpleVentilation units="ach">0.014</SimpleVentilation>
  </MinimumOutdoorAirDuringOccupiedHours>
  <footnote>Values shown for a single zone without multipliers</footnote>
</OutdoorAirSummary>
<OutdoorAirDetails>
  <for>Entire Facility</for>
  <MechanicalVentilationParametersByZone>
    <name>t2P02E01</name>
    <AverageNumberOfOccupants>1.75</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.00</NominalNumberOfOccupants>
    <ZoneVolume units="m3">201.63</ZoneVolume>
    <ZoneArea units="m2">56.25</ZoneArea>
    <MinimumDynamicTargetVentilationVozDynMin units="m3/s">0.017</MinimumDynamicTargetVentilationVozDynMin>
  </MechanicalVentilationParametersByZone>
  <MechanicalVentilationParametersByZone>
    <name>TotalFacility</name>
    <AverageNumberOfOccupants>1.75</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>2.00</NominalNumberOfOccupants>
    <ZoneVolume units="m3">201.63</ZoneVolume>
    <ZoneArea units="m2">56.25</ZoneArea>
    <DesignZoneOutdoorAirflowVoz units="m3/s">0.0000</DesignZoneOutdoorAirflowVoz>
    <MinimumDynamicTargetVentilationVozDynMin units="m3/s">0.017</MinimumDynamicTargetVentilationVozDynMin>
  </MechanicalVentilationParametersByZone>
  <TotalOutdoorAirByZone>
    <name>t2P02E01</name>
    <MechanicalVentilation units="m3">0.00</MechanicalVentilation>
    <NaturalVentilation units="m3">653080.44</NaturalVentilation>
    <TotalVentilation units="m3">653080.44</TotalVentilation>
    <Infiltration units="m3">664574.72</Infiltration>
    <TotalVentilationAndInfiltration units="m3">1317655.16</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="m3">650424.99</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">3197.75</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">1874.00</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">4432.25</TimeAboveVozDyn>
    <TimeAboveZeroWhenUnoccupied units="hr">3357.00</TimeAboveZeroWhenUnoccupied>
  </TotalOutdoorAirByZone>
  <TotalOutdoorAirByZone>
    <name>TotalFacility</name>
    <MechanicalVentilation units="m3">0.00</MechanicalVentilation>
    <NaturalVentilation units="m3">653080.44</NaturalVentilation>
    <TotalVentilation units="m3">653080.44</TotalVentilation>
    <Infiltration units="m3">664574.72</Infiltration>
    <TotalVentilationAndInfiltration units="m3">1317655.16</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="m3">650424.99</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">3197.75</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">1874.00</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">4432.25</TimeAboveVozDyn>
    <TimeAboveZeroWhenUnoccupied units="hr">3357.00</TimeAboveZeroWhenUnoccupied>
  </TotalOutdoorAirByZone>
  <AverageOutdoorAirDuringOccupancyByZoneFlowRates>
    <name>t2P02E01</name>
    <MechanicalVentilation units="m3/s">0.0000</MechanicalVentilation>
    <NaturalVentilation units="m3/s">0.0200</NaturalVentilation>
    <TotalVentilation units="m3/s">0.0200</TotalVentilation>
    <Infiltration units="m3/s">0.0193</Infiltration>
    <TotalVentilationAndInfiltration units="m3/s">0.0393</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="m3/s">0.0200</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">2525.25</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">1210.50</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">2411.25</TimeAboveVozDyn>
  </AverageOutdoorAirDuringOccupancyByZoneFlowRates>
  <AverageOutdoorAirDuringOccupancyByZoneFlowRates>
    <name>TotalFacility</name>
    <MechanicalVentilation units="m3/s">0.0000</MechanicalVentilation>
    <NaturalVentilation units="m3/s">0.0200</NaturalVentilation>
    <TotalVentilation units="m3/s">0.0200</TotalVentilation>
    <Infiltration units="m3/s">0.0193</Infiltration>
    <TotalVentilationAndInfiltration units="m3/s">0.0393</TotalVentilationAndInfiltration>
    <DynamicTargetVentilationVozDyn units="m3/s">0.0200</DynamicTargetVentilationVozDyn>
    <TimeBelowVozDyn units="hr">2525.25</TimeBelowVozDyn>
    <TimeAtVozDyn units="hr">1210.50</TimeAtVozDyn>
    <TimeAboveVozDyn units="hr">2411.25</TimeAboveVozDyn>
  </AverageOutdoorAirDuringOccupancyByZoneFlowRates>
</OutdoorAirDetails>
<ObjectCountSummary>
  <for>Entire Facility</for>
  <SurfacesByClass>
    <name>Wall</name>
    <Total>9</Total>
    <Outdoors>9</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Floor</name>
    <Total>2</Total>
    <Outdoors>1</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Roof</name>
    <Total>5</Total>
    <Outdoors>4</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>InternalMass</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>BuildingDetachedShading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>FixedDetachedShading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Window</name>
    <Total>4</Total>
    <Outdoors>4</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Door</name>
    <Total>1</Total>
    <Outdoors>1</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>GlassDoor</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Shading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Overhang</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Fin</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>TubularDaylightingDeviceDome</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>TubularDaylightingDeviceDiffuser</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <Hvac>
    <name>Count</name>
    <HvacAirLoops>0</HvacAirLoops>
    <ConditionedZones>1</ConditionedZones>
    <UnconditionedZones>1</UnconditionedZones>
    <SupplyPlenums>0</SupplyPlenums>
    <ReturnPlenums>0</ReturnPlenums>
  </Hvac>
  <InputFields>
    <name>Count</name>
    <IdfObjects>196</IdfObjects>
    <DefaultedFields>179</DefaultedFields>
    <FieldsWithDefaults>729</FieldsWithDefaults>
    <AutosizedFields>2</AutosizedFields>
    <AutosizableFields>6</AutosizableFields>
    <AutocalculatedFields>51</AutocalculatedFields>
    <AutocalculatableFields>56</AutocalculatableFields>
  </InputFields>
</ObjectCountSummary>
<EnergyMeters>
  <for>Entire Facility</for>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityFacility</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityBuilding</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityZone2P02E01</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricity</name>
    <ElectricityAnnualValue units="GJ">7.88</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">544.92</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricityZone2P02E01</name>
    <ElectricityAnnualValue units="GJ">7.88</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">544.92</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="GJ">7.88</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">544.92</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricity</name>
    <ElectricityAnnualValue units="GJ">7.88</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">544.92</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricityZone2P02E01</name>
    <ElectricityAnnualValue units="GJ">7.88</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">544.92</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="GJ">7.88</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">544.92</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityZone3P03E01Unconditioned</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricityZone3P03E01Unconditioned</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricityZone3P03E01Unconditioned</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricity</name>
    <ElectricityAnnualValue units="GJ">10.24</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">708.40</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricityZone2P02E01</name>
    <ElectricityAnnualValue units="GJ">10.24</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">708.40</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="GJ">10.24</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">708.40</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricity</name>
    <ElectricityAnnualValue units="GJ">10.24</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">708.40</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricityZone2P02E01</name>
    <ElectricityAnnualValue units="GJ">10.24</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">708.40</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricitySpacetypeGeneral</name>
    <ElectricityAnnualValue units="GJ">10.24</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">708.40</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricityZone3P03E01Unconditioned</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricityZone3P03E01Unconditioned</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>FansElectricity</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>FansElectricityZone2P02E01</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>VentilationSimpleFansElectricity</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>VentilationSimpleFansElectricityZone2P02E01</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitypurchasedFacility</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>03-APR-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitypurchasedPlant</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>03-APR-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitypurchased</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>03-APR-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralCogenerationElectricitypurchased</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>03-APR-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitysurplussoldFacility</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitysurplussoldPlant</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitysurplussold</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralCogenerationElectricitysurplussold</name>
    <ElectricityAnnualValue units="GJ">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitynetFacility</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>03-APR-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitynetPlant</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>03-APR-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitynet</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>03-APR-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralCogenerationElectricitynet</name>
    <ElectricityAnnualValue units="GJ">18.12</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1253.32</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>03-APR-08:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesCooling>
    <name>DistrictcoolingFacility</name>
    <CoolingAnnualValue units="GJ">38.98</CoolingAnnualValue>
    <CoolingMinimumValue units="W">0.00</CoolingMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <CoolingMaximumValue units="W">6434.44</CoolingMaximumValue>
    <TimestampOfMaximumTimestamp>27-JUL-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesCooling>
  <AnnualAndPeakValuesCooling>
    <name>DistrictcoolingHvac</name>
    <CoolingAnnualValue units="GJ">38.98</CoolingAnnualValue>
    <CoolingMinimumValue units="W">0.00</CoolingMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <CoolingMaximumValue units="W">6434.44</CoolingMaximumValue>
    <TimestampOfMaximumTimestamp>27-JUL-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesCooling>
  <AnnualAndPeakValuesCooling>
    <name>CoolingDistrictcooling</name>
    <CoolingAnnualValue units="GJ">38.98</CoolingAnnualValue>
    <CoolingMinimumValue units="W">0.00</CoolingMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <CoolingMaximumValue units="W">6434.44</CoolingMaximumValue>
    <TimestampOfMaximumTimestamp>27-JUL-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesCooling>
  <AnnualAndPeakValuesCooling>
    <name>GeneralCoolingDistrictcooling</name>
    <CoolingAnnualValue units="GJ">38.98</CoolingAnnualValue>
    <CoolingMinimumValue units="W">0.00</CoolingMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <CoolingMaximumValue units="W">6434.44</CoolingMaximumValue>
    <TimestampOfMaximumTimestamp>27-JUL-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesCooling>
  <AnnualAndPeakValuesOtherByWeightMass>
    <name>CarbonEquivalentFacility</name>
    <AnnualValue units="kg">0.00</AnnualValue>
    <MinimumValue units="kg/s">0.000</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="kg/s">0.000</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOtherByWeightMass>
  <AnnualAndPeakValuesOtherByWeightMass>
    <name>CarbonequivalentemissionsCarbonEquivalent</name>
    <AnnualValue units="kg">0.00</AnnualValue>
    <MinimumValue units="kg/s">0.000</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="kg/s">0.000</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOtherByWeightMass>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferFacility</name>
    <AnnualValue units="GJ">45.38</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">6268.19</MaximumValue>
    <TimestampOfMaximumTimestamp>18-AUG-15:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferBuilding</name>
    <AnnualValue units="GJ">45.38</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">6268.19</MaximumValue>
    <TimestampOfMaximumTimestamp>18-AUG-15:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferZone2P02E01</name>
    <AnnualValue units="GJ">45.38</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">6268.19</MaximumValue>
    <TimestampOfMaximumTimestamp>18-AUG-15:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransfer</name>
    <AnnualValue units="GJ">8.18</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4348.72</MaximumValue>
    <TimestampOfMaximumTimestamp>26-DEC-05:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransferZone2P02E01</name>
    <AnnualValue units="GJ">8.18</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4348.72</MaximumValue>
    <TimestampOfMaximumTimestamp>26-DEC-05:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralHeatingEnergytransfer</name>
    <AnnualValue units="GJ">8.18</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4348.72</MaximumValue>
    <TimestampOfMaximumTimestamp>26-DEC-05:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralHeatingEnergytransferZone2P02E01</name>
    <AnnualValue units="GJ">8.18</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4348.72</MaximumValue>
    <TimestampOfMaximumTimestamp>26-DEC-05:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransfer</name>
    <AnnualValue units="GJ">37.20</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">6268.19</MaximumValue>
    <TimestampOfMaximumTimestamp>18-AUG-15:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransferZone2P02E01</name>
    <AnnualValue units="GJ">37.20</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">6268.19</MaximumValue>
    <TimestampOfMaximumTimestamp>18-AUG-15:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralCoolingEnergytransfer</name>
    <AnnualValue units="GJ">37.20</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">6268.19</MaximumValue>
    <TimestampOfMaximumTimestamp>18-AUG-15:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralCoolingEnergytransferZone2P02E01</name>
    <AnnualValue units="GJ">37.20</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">6268.19</MaximumValue>
    <TimestampOfMaximumTimestamp>18-AUG-15:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferZone3P03E01Unconditioned</name>
    <AnnualValue units="GJ">0.00</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">0.00</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransferZone3P03E01Unconditioned</name>
    <AnnualValue units="GJ">0.00</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">0.00</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralHeatingEnergytransferZone3P03E01Unconditioned</name>
    <AnnualValue units="GJ">0.00</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">0.00</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransferZone3P03E01Unconditioned</name>
    <AnnualValue units="GJ">0.00</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">0.00</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralCoolingEnergytransferZone3P03E01Unconditioned</name>
    <AnnualValue units="GJ">0.00</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:15</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">0.00</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:15</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>DistrictheatingFacility</name>
    <AnnualValue units="GJ">8.20</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4487.27</MaximumValue>
    <TimestampOfMaximumTimestamp>26-DEC-05:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>DistrictheatingHvac</name>
    <AnnualValue units="GJ">8.20</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4487.27</MaximumValue>
    <TimestampOfMaximumTimestamp>26-DEC-05:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingDistrictheating</name>
    <AnnualValue units="GJ">8.20</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4487.27</MaximumValue>
    <TimestampOfMaximumTimestamp>26-DEC-05:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>GeneralHeatingDistrictheating</name>
    <AnnualValue units="GJ">8.20</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-09:45</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4487.27</MaximumValue>
    <TimestampOfMaximumTimestamp>26-DEC-05:45</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
</EnergyMeters>
<SensibleHeatGainSummary>
  <for>Entire Facility</for>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>t2P02E01</name>
    <HvacZoneEqOtherSensibleAirHeating units="GJ">8.175</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="GJ">-37.204</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="GJ">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="GJ">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="GJ">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="GJ">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="GJ">1.627</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="GJ">7.876</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="GJ">10.239</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="GJ">38.501</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="GJ">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="GJ">1.199</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="GJ">0.000</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="GJ">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="GJ">-8.181</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="GJ">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="GJ">-11.227</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="GJ">-11.006</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>t3P03E01Unconditioned</name>
    <HvacZoneEqOtherSensibleAirHeating units="GJ">0.000</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="GJ">0.000</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="GJ">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="GJ">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="GJ">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="GJ">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="GJ">0.000</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="GJ">0.000</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="GJ">0.000</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="GJ">0.000</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="GJ">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="GJ">0.000</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="GJ">0.000</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="GJ">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="GJ">0.000</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="GJ">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="GJ">0.000</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="GJ">-0.000</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <HvacZoneEqOtherSensibleAirHeating units="GJ">8.175</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="GJ">-37.204</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="GJ">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="GJ">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="GJ">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="GJ">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="GJ">1.627</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="GJ">7.876</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="GJ">10.239</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="GJ">38.501</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="GJ">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="GJ">1.199</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="GJ">0.000</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="GJ">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="GJ">-8.181</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="GJ">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="GJ">-11.227</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="GJ">-11.006</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>t2P02E01</name>
    <TimeOfPeakTimestamp>14-JUN-05:45</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">-8941.33</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">0.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">0.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">0.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">43.49</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">80.25</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">8817.59</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">-0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">0.00</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>t3P03E01Unconditioned</name>
    <TimeOfPeakTimestamp>-</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">0.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">0.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">0.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">0.00</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">0.00</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <TimeOfPeakTimestamp>14-JUN-05:45</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">-8941.33</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">0.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">0.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">0.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">43.49</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">80.25</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">8817.59</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">0.00</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>t2P02E01</name>
    <TimeOfPeakTimestamp>27-DEC-05:45</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">14080.30</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">0.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">0.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">0.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">0.00</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">-716.13</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">-871.48</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-12492.70</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>t3P03E01Unconditioned</name>
    <TimeOfPeakTimestamp>-</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">0.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">0.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">0.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">0.00</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">0.00</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <TimeOfPeakTimestamp>27-DEC-05:45</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">14080.30</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">0.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">0.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">0.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">0.00</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">-716.13</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">-871.48</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-12492.70</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
</SensibleHeatGainSummary>
<Standard621Summary>
  <for>Entire Facility</for>
</Standard621Summary>
<LeedSummary>
  <for>Entire Facility</for>
  <Sec11aGeneralInformation>
    <name>Data</name>
    <WeatherFile>RUN PERIOD 1 ** Zaragoza AP AR ESP ISD-TMYx WMO#=081600</WeatherFile>
    <TotalGrossFloorArea units="m2">
128.50</TotalGrossFloorArea>
    <PrincipalHeatingSource>District Heat</PrincipalHeatingSource>
  </Sec11aGeneralInformation>
  <Eap21SpaceUsageType>
    <name>t2P02E01</name>
    <SpaceArea units="m2">56.25</SpaceArea>
    <RegularlyOccupiedArea units="m2">56.25</RegularlyOccupiedArea>
    <UnconditionedArea units="m2">0.00</UnconditionedArea>
    <TypicalHoursWeekInOperation units="hr/wk">105.00</TypicalHoursWeekInOperation>
  </Eap21SpaceUsageType>
  <Eap21SpaceUsageType>
    <name>t3P03E01Unconditioned</name>
    <SpaceArea units="m2">72.25</SpaceArea>
    <RegularlyOccupiedArea units="m2">0.00</RegularlyOccupiedArea>
    <UnconditionedArea units="m2">72.25</UnconditionedArea>
    <TypicalHoursWeekInOperation units="hr/wk">0.00</TypicalHoursWeekInOperation>
  </Eap21SpaceUsageType>
  <Eap21SpaceUsageType>
    <name>Totals</name>
    <SpaceArea units="m2">128.50</SpaceArea>
    <RegularlyOccupiedArea units="m2">56.25</RegularlyOccupiedArea>
    <UnconditionedArea units="m2">72.25</UnconditionedArea>
  </Eap21SpaceUsageType>
  <Eap22AdvisoryMessages>
    <name>Data</name>
    <NumberOfHoursHeatingLoadsNotMet>0.00</NumberOfHoursHeatingLoadsNotMet>
    <NumberOfHoursCoolingLoadsNotMet>0.00</NumberOfHoursCoolingLoadsNotMet>
    <NumberOfHoursNotMet>0.00</NumberOfHoursNotMet>
  </Eap22AdvisoryMessages>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatingGeneral</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">8.20</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">4487.27</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>CoolingGeneral</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">38.98</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">6434.44</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>InteriorLightingGeneral</name>
    <ElectricityEnergyUse units="GJ">7.88</ElectricityEnergyUse>
    <ElectricityDemand units="W">544.92</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>ExteriorLightingNotSubdivided</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>InteriorEquipmentGeneral</name>
    <ElectricityEnergyUse units="GJ">10.24</ElectricityEnergyUse>
    <ElectricityDemand units="W">708.40</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>ExteriorEquipmentNotSubdivided</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>FansVentilationSimple</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>PumpsNotSubdivided</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatRejectionNotSubdivided</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HumidificationNotSubdivided</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatRecoveryNotSubdivided</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>WaterSystemsNotSubdivided</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>RefrigerationNotSubdivided</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>GeneratorsGeneral</name>
    <ElectricityEnergyUse units="GJ">0.00</ElectricityEnergyUse>
    <ElectricityDemand units="W">0.00</ElectricityDemand>
    <NaturalGasEnergyUse units="GJ">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <GasolineUse units="GJ">0.00</GasolineUse>
    <GasolineDemand units="W">0.00</GasolineDemand>
    <DieselUse units="GJ">0.00</DieselUse>
    <DieselDemand units="W">0.00</DieselDemand>
    <CoalUse units="GJ">0.00</CoalUse>
    <CoalDemand units="W">0.00</CoalDemand>
    <FuelOilNo1Use units="GJ">0.00</FuelOilNo1Use>
    <FuelOilNo1Demand units="W">0.00</FuelOilNo1Demand>
    <FuelOilNo2Use units="GJ">0.00</FuelOilNo2Use>
    <FuelOilNo2Demand units="W">0.00</FuelOilNo2Demand>
    <PropaneUse units="GJ">0.00</PropaneUse>
    <PropaneDemand units="W">0.00</PropaneDemand>
    <OtherFuel1Use units="GJ">0.00</OtherFuel1Use>
    <OtherFuel1Demand units="W">0.00</OtherFuel1Demand>
    <OtherFuel2Use units="GJ">0.00</OtherFuel2Use>
    <OtherFuel2Demand units="W">0.00</OtherFuel2Demand>
    <DistrictCoolingUse units="GJ">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="GJ">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap26EnergyUseSummary>
    <name>Electricity</name>
    <ProcessSubtotal units="GJ">10.24</ProcessSubtotal>
    <TotalEnergyUse units="GJ">18.12</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>NaturalGas</name>
    <ProcessSubtotal units="GJ">0.00</ProcessSubtotal>
    <TotalEnergyUse units="GJ">0.00</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>Additional</name>
    <ProcessSubtotal units="GJ">0.00</ProcessSubtotal>
    <TotalEnergyUse units="GJ">47.18</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>Total</name>
    <ProcessSubtotal units="GJ">10.24</ProcessSubtotal>
    <TotalEnergyUse units="GJ">65.30</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap27EnergyCostSummary>
    <name>Electricity</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>NaturalGas</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Additional</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Total</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <footnote>Process energy cost based on ratio of process to total energy.</footnote>
  <L1RenewableEnergySourceSummary>
    <name>Photovoltaic</name>
    <RatedCapacity units="kW">0.00</RatedCapacity>
    <AnnualEnergyGenerated units="GJ">0.00</AnnualEnergyGenerated>
  </L1RenewableEnergySourceSummary>
  <L1RenewableEnergySourceSummary>
    <name>Wind</name>
    <RatedCapacity units="kW">0.00</RatedCapacity>
    <AnnualEnergyGenerated units="GJ">0.00</AnnualEnergyGenerated>
  </L1RenewableEnergySourceSummary>
  <Eap217aEnergyUseIntensityElectricity>
    <name units="MJ/m2">Electricty</name>
    <InteriorLightingAll>61.29</InteriorLightingAll>
    <SpaceHeating>0.00</SpaceHeating>
    <SpaceCooling>0.00</SpaceCooling>
    <FansAll>0.00</FansAll>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <ReceptacleEquipment>79.68</ReceptacleEquipment>
    <MiscellaneousAll>140.98</MiscellaneousAll>
    <Subtotal>140.98</Subtotal>
  </Eap217aEnergyUseIntensityElectricity>
  <Eap217bEnergyUseIntensityNaturalGas>
    <name units="MJ/m2">NaturalGas</name>
    <SpaceHeating>0.00</SpaceHeating>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <MiscellaneousAll>0.00</MiscellaneousAll>
    <Subtotal>0.00</Subtotal>
  </Eap217bEnergyUseIntensityNaturalGas>
  <Eap217cEnergyUseIntensityAdditional>
    <name units="MJ/m2">Additional</name>
    <Subtotal>0.00</Subtotal>
    <Miscellaneous>0.00</Miscellaneous>
  </Eap217cEnergyUseIntensityAdditional>
  <Eap218EndUsePercentage>
    <name units="%">Percent</name>
    <InteriorLightingAll>12.06</InteriorLightingAll>
    <SpaceHeating>12.56</SpaceHeating>
    <SpaceCooling>59.70</SpaceCooling>
    <FansAll>0.00</FansAll>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <ReceptacleEquipment>15.68</ReceptacleEquipment>
    <Miscellaneous>-0.00</Miscellaneous>
  </Eap218EndUsePercentage>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>HeatingSetpointSchedule</name>
    <FirstObjectUsed>THERMOSTAT SETPOINT DUAL SETPOINT 1</FirstObjectUsed>
    <MonthAssumed>January</MonthAssumed>
    <t11amFirstWednesday units="C">21.11</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="C">18.33</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>CoolingSetpointSchedule</name>
    <FirstObjectUsed>THERMOSTAT SETPOINT DUAL SETPOINT 1</FirstObjectUsed>
    <MonthAssumed>July</MonthAssumed>
    <t11amFirstWednesday units="C">23.89</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="C">26.67</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
</LeedSummary>
<AnnualCo2ResilienceSummary>
  <for>Entire Facility</for>
</AnnualCo2ResilienceSummary>
<AnnualVisualResilienceSummary>
  <for>Entire Facility</for>
</AnnualVisualResilienceSummary>
<BuildingEnergyPerformanceElectricity>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="J">InteriorlightsElectricity</name>
    <January>0.668947E+09</January>
    <February>0.604211E+09</February>
    <March>0.668947E+09</March>
    <April>0.647368E+09</April>
    <May>0.668947E+09</May>
    <June>0.647368E+09</June>
    <July>0.668947E+09</July>
    <August>0.668947E+09</August>
    <September>0.647368E+09</September>
    <October>0.668947E+09</October>
    <November>0.647368E+09</November>
    <December>0.668947E+09</December>
    <AnnualSumOrAverage>0.787632E+10</AnnualSumOrAverage>
    <MinimumOfMonths>0.604211E+09</MinimumOfMonths>
    <MaximumOfMonths>0.668947E+09</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="J">InteriorequipmentElectricity</name>
    <January>0.869632E+09</January>
    <February>0.785474E+09</February>
    <March>0.869632E+09</March>
    <April>0.841579E+09</April>
    <May>0.869632E+09</May>
    <June>0.841579E+09</June>
    <July>0.869632E+09</July>
    <August>0.869632E+09</August>
    <September>0.841579E+09</September>
    <October>0.869632E+09</October>
    <November>0.841579E+09</November>
    <December>0.869632E+09</December>
    <AnnualSumOrAverage>0.102392E+11</AnnualSumOrAverage>
    <MinimumOfMonths>0.785474E+09</MinimumOfMonths>
    <MaximumOfMonths>0.869632E+09</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="J">FansElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>RefrigerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceElectricity>
<BuildingEnergyPerformanceDistrictHeating>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name>InteriorlightsDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="J">HeatingDistrictheating</name>
    <January>0.192814E+10</January>
    <February>0.150710E+10</February>
    <March>0.804389E+09</March>
    <April>0.459197E+09</April>
    <May>0.124766E+09</May>
    <June>2163079.87</June>
    <July>0.00</July>
    <August>196041.98</August>
    <September>20611361.94</September>
    <October>0.191253E+09</October>
    <November>0.917198E+09</November>
    <December>0.224339E+10</December>
    <AnnualSumOrAverage>0.819840E+10</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.224339E+10</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceDistrictHeating>
<BuildingEnergyPerformanceDistrictCooling>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name>InteriorlightsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="J">CoolingDistrictcooling</name>
    <January>0.795570E+09</January>
    <February>0.904791E+09</February>
    <March>0.219530E+10</March>
    <April>0.262648E+10</April>
    <May>0.386583E+10</May>
    <June>0.543084E+10</June>
    <July>0.654851E+10</July>
    <August>0.670620E+10</August>
    <September>0.497578E+10</September>
    <October>0.320505E+10</October>
    <November>0.123378E+10</November>
    <December>0.496274E+09</December>
    <AnnualSumOrAverage>0.389844E+11</AnnualSumOrAverage>
    <MinimumOfMonths>0.496274E+09</MinimumOfMonths>
    <MaximumOfMonths>0.670620E+10</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceDistrictCooling>
<BuildingEnergyPerformanceElectricityPeakDemand>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">ElectricityFacilityMaximum</name>
    <January>1253.32</January>
    <February>1253.32</February>
    <March>1253.32</March>
    <April>1253.32</April>
    <May>1253.32</May>
    <June>1253.32</June>
    <July>1253.32</July>
    <August>1253.32</August>
    <September>1253.32</September>
    <October>1253.32</October>
    <November>1253.32</November>
    <December>1253.32</December>
    <MinimumOfMonths>1253.32</MinimumOfMonths>
    <MaximumOfMonths>1253.32</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ElectricityFacilityTimestamp</name>
    <January>01-JAN-08:30</January>
    <February>01-FEB-08:30</February>
    <March>01-MAR-08:30</March>
    <April>01-APR-08:30</April>
    <May>01-MAY-08:30</May>
    <June>01-JUN-08:30</June>
    <July>01-JUL-08:30</July>
    <August>01-AUG-08:30</August>
    <September>01-SEP-08:30</September>
    <October>01-OCT-08:30</October>
    <November>01-NOV-08:30</November>
    <December>01-DEC-08:30</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorlightsElectricityAtMaxMin</name>
    <January>544.92</January>
    <February>544.92</February>
    <March>544.92</March>
    <April>544.92</April>
    <May>544.92</May>
    <June>544.92</June>
    <July>544.92</July>
    <August>544.92</August>
    <September>544.92</September>
    <October>544.92</October>
    <November>544.92</November>
    <December>544.92</December>
    <MinimumOfMonths>544.92</MinimumOfMonths>
    <MaximumOfMonths>544.92</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorequipmentElectricityAtMaxMin</name>
    <January>708.40</January>
    <February>708.40</February>
    <March>708.40</March>
    <April>708.40</April>
    <May>708.40</May>
    <June>708.40</June>
    <July>708.40</July>
    <August>708.40</August>
    <September>708.40</September>
    <October>708.40</October>
    <November>708.40</November>
    <December>708.40</December>
    <MinimumOfMonths>708.40</MinimumOfMonths>
    <MaximumOfMonths>708.40</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">FansElectricityAtMaxMin</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceElectricityPeakDemand>
<BuildingEnergyPerformanceDistrictHeatingPeakDemand>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">DistrictheatingFacilityMaximum</name>
    <January>4198.54</January>
    <February>3786.21</February>
    <March>3479.75</March>
    <April>3172.48</April>
    <May>2513.38</May>
    <June>1261.50</June>
    <July>0.00</July>
    <August>176.38</August>
    <September>2125.10</September>
    <October>2637.84</October>
    <November>3683.46</November>
    <December>4487.27</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>4487.27</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DistrictheatingFacilityTimestamp</name>
    <January>16-JAN-06:00</January>
    <February>25-FEB-06:00</February>
    <March>06-MAR-06:00</March>
    <April>13-APR-06:00</April>
    <May>07-MAY-06:00</May>
    <June>07-JUN-06:00</June>
    <July>01-JUL-00:30</July>
    <August>10-AUG-06:00</August>
    <September>28-SEP-06:00</September>
    <October>26-OCT-06:00</October>
    <November>30-NOV-06:00</November>
    <December>26-DEC-06:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorlightsDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">HeatingDistrictheatingAtMaxMin</name>
    <January>4198.54</January>
    <February>3786.21</February>
    <March>3479.75</March>
    <April>3172.48</April>
    <May>2513.38</May>
    <June>1261.50</June>
    <July>0.00</July>
    <August>176.38</August>
    <September>2125.10</September>
    <October>2637.84</October>
    <November>3683.46</November>
    <December>4487.27</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>4487.27</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationDistrictheating</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceDistrictHeatingPeakDemand>
<BuildingEnergyPerformanceDistrictCoolingPeakDemand>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">DistrictcoolingFacilityMaximum</name>
    <January>2589.71</January>
    <February>3182.76</February>
    <March>4080.01</March>
    <April>5175.63</April>
    <May>5518.32</May>
    <June>6178.36</June>
    <July>6434.44</July>
    <August>6334.31</August>
    <September>6288.45</September>
    <October>5318.11</October>
    <November>3330.90</November>
    <December>2340.69</December>
    <MinimumOfMonths>2340.69</MinimumOfMonths>
    <MaximumOfMonths>6434.44</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DistrictcoolingFacilityTimestamp</name>
    <January>09-JAN-14:45</January>
    <February>21-FEB-14:15</February>
    <March>14-MAR-15:00</March>
    <April>27-APR-15:30</April>
    <May>31-MAY-16:30</May>
    <June>17-JUN-16:30</June>
    <July>27-JUL-15:45</July>
    <August>23-AUG-16:30</August>
    <September>23-SEP-14:00</September>
    <October>12-OCT-14:45</October>
    <November>17-NOV-15:00</November>
    <December>08-DEC-14:45</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorlightsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">CoolingDistrictcoolingAtMaxMin</name>
    <January>2589.71</January>
    <February>3182.76</February>
    <March>4080.01</March>
    <April>5175.63</April>
    <May>5518.32</May>
    <June>6178.36</June>
    <July>6434.44</July>
    <August>6334.31</August>
    <September>6288.45</September>
    <October>5318.11</October>
    <November>3330.90</November>
    <December>2340.69</December>
    <MinimumOfMonths>2340.69</MinimumOfMonths>
    <MaximumOfMonths>6434.44</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationDistrictcooling</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</BuildingEnergyPerformanceDistrictCoolingPeakDemand>
<LifeCycleCostReport>
  <for>Entire Facility</for>
  <LifeCycleCostParameters>
    <name>Value</name>
    <Name>LIFE CYCLE COST PARAMETERS</Name>
    <DiscountingConvention>EndOfYear</DiscountingConvention>
    <InflationApproach>ConstantDollar</InflationApproach>
    <RealDiscountRate>0.0300</RealDiscountRate>
    <NominalDiscountRate>-- N/A --</NominalDiscountRate>
    <Inflation>-- N/A --</Inflation>
    <BaseDate>January 2011</BaseDate>
    <ServiceDate>January 2011</ServiceDate>
    <LengthOfStudyPeriodInYears>25</LengthOfStudyPeriodInYears>
    <TaxRate>0.0000</TaxRate>
    <DepreciationMethod>None</DepreciationMethod>
  </LifeCycleCostParameters>
  <UsePriceEscalation>
    <name>Resource</name>
    <USAvgCommercialElectricity>Electricity</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>FuelOilNo1</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>FuelOilNo2</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>NaturalGas</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>Coal</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>StartDate</name>
    <USAvgCommercialElectricity>January 2011</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>January 2011</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>January 2011</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>January 2011</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>January 2011</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t1</name>
    <USAvgCommercialElectricity>0.983800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>0.971400</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.846900</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.982300</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>0.997000</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t2</name>
    <USAvgCommercialElectricity>0.973000</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>0.973000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.825700</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.955700</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.008900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t3</name>
    <USAvgCommercialElectricity>0.963200</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>0.994200</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.868100</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.927900</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.008900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t4</name>
    <USAvgCommercialElectricity>0.961100</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.016400</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.898800</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.925700</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>0.994100</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t5</name>
    <USAvgCommercialElectricity>0.957100</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.054100</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.928900</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.934600</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>0.994100</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t6</name>
    <USAvgCommercialElectricity>0.955300</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.092800</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.960400</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.941200</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.000000</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t7</name>
    <USAvgCommercialElectricity>0.953900</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.126700</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>0.989700</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.951200</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.003000</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t8</name>
    <USAvgCommercialElectricity>0.952100</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.158000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.007500</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.964500</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.005900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t9</name>
    <USAvgCommercialElectricity>0.954600</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.179200</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.031400</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>0.985600</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.008900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t10</name>
    <USAvgCommercialElectricity>0.955000</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.196700</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.055400</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.006700</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.011900</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t11</name>
    <USAvgCommercialElectricity>0.955300</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.220000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.086100</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.022200</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.014800</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t12</name>
    <USAvgCommercialElectricity>0.956400</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.233300</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.127800</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.041000</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.017800</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t13</name>
    <USAvgCommercialElectricity>0.957500</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.256600</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.149700</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.061000</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.020800</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t14</name>
    <USAvgCommercialElectricity>0.959600</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.270900</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.162000</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.078700</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.026700</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t15</name>
    <USAvgCommercialElectricity>0.961800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.282600</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.174300</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.094200</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.029700</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t16</name>
    <USAvgCommercialElectricity>0.961400</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.298500</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.185200</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.109800</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.035600</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t17</name>
    <USAvgCommercialElectricity>0.961800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.310200</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.194800</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.122000</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.041500</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t18</name>
    <USAvgCommercialElectricity>0.961800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.325000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.203700</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.130800</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.053400</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t19</name>
    <USAvgCommercialElectricity>0.959300</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.326100</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.207100</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.138600</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.056400</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t20</name>
    <USAvgCommercialElectricity>0.958900</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.328200</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.211900</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.148600</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.059300</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t21</name>
    <USAvgCommercialElectricity>0.960700</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.332400</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.213900</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.161900</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.065300</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t22</name>
    <USAvgCommercialElectricity>0.962500</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.335600</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.219400</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.176300</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.071200</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t23</name>
    <USAvgCommercialElectricity>0.965000</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.343100</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.227600</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.191800</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.074200</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t24</name>
    <USAvgCommercialElectricity>0.970800</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.351000</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.236500</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.211800</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.080100</USAvgCommercialCoal>
  </UsePriceEscalation>
  <UsePriceEscalation>
    <name>t25</name>
    <USAvgCommercialElectricity>0.975100</USAvgCommercialElectricity>
    <USAvgCommercialDistillateOil>1.356800</USAvgCommercialDistillateOil>
    <USAvgCommercialResidualOil>1.242000</USAvgCommercialResidualOil>
    <USAvgCommercialNaturalGas>1.228400</USAvgCommercialNaturalGas>
    <USAvgCommercialCoal>1.083100</USAvgCommercialCoal>
  </UsePriceEscalation>
  <CashFlowForRecurringAndNonrecurringCostsWithoutEscalation>
    <name>DefaultCost</name>
    <none>Nonrecurring</none>
    <January2011>0.00</January2011>
    <January2012>0.00</January2012>
    <January2013>0.00</January2013>
    <January2014>0.00</January2014>
    <January2015>0.00</January2015>
    <January2016>0.00</January2016>
    <January2017>0.00</January2017>
    <January2018>0.00</January2018>
    <January2019>0.00</January2019>
    <January2020>0.00</January2020>
    <January2021>0.00</January2021>
    <January2022>0.00</January2022>
    <January2023>0.00</January2023>
    <January2024>0.00</January2024>
    <January2025>0.00</January2025>
    <January2026>0.00</January2026>
    <January2027>0.00</January2027>
    <January2028>0.00</January2028>
    <January2029>0.00</January2029>
    <January2030>0.00</January2030>
    <January2031>0.00</January2031>
    <January2032>0.00</January2032>
    <January2033>0.00</January2033>
    <January2034>0.00</January2034>
    <January2035>0.00</January2035>
  </CashFlowForRecurringAndNonrecurringCostsWithoutEscalation>
  <EnergyAndWaterCostCashFlowsWithoutEscalation>
    <name>Total</name>
    <January2011>0.00</January2011>
    <January2012>0.00</January2012>
    <January2013>0.00</January2013>
    <January2014>0.00</January2014>
    <January2015>0.00</January2015>
    <January2016>0.00</January2016>
    <January2017>0.00</January2017>
    <January2018>0.00</January2018>
    <January2019>0.00</January2019>
    <January2020>0.00</January2020>
    <January2021>0.00</January2021>
    <January2022>0.00</January2022>
    <January2023>0.00</January2023>
    <January2024>0.00</January2024>
    <January2025>0.00</January2025>
    <January2026>0.00</January2026>
    <January2027>0.00</January2027>
    <January2028>0.00</January2028>
    <January2029>0.00</January2029>
    <January2030>0.00</January2030>
    <January2031>0.00</January2031>
    <January2032>0.00</January2032>
    <January2033>0.00</January2033>
    <January2034>0.00</January2034>
    <January2035>0.00</January2035>
  </EnergyAndWaterCostCashFlowsWithoutEscalation>
  <EnergyAndWaterCostCashFlowsWithEscalation>
    <name>Total</name>
    <January2011>0.00</January2011>
    <January2012>0.00</January2012>
    <January2013>0.00</January2013>
    <January2014>0.00</January2014>
    <January2015>0.00</January2015>
    <January2016>0.00</January2016>
    <January2017>0.00</January2017>
    <January2018>0.00</January2018>
    <January2019>0.00</January2019>
    <January2020>0.00</January2020>
    <January2021>0.00</January2021>
    <January2022>0.00</January2022>
    <January2023>0.00</January2023>
    <January2024>0.00</January2024>
    <January2025>0.00</January2025>
    <January2026>0.00</January2026>
    <January2027>0.00</January2027>
    <January2028>0.00</January2028>
    <January2029>0.00</January2029>
    <January2030>0.00</January2030>
    <January2031>0.00</January2031>
    <January2032>0.00</January2032>
    <January2033>0.00</January2033>
    <January2034>0.00</January2034>
    <January2035>0.00</January2035>
  </EnergyAndWaterCostCashFlowsWithEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2011</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2012</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2013</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2014</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2015</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2016</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2017</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2018</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2019</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2020</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2021</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2022</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2023</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2024</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2025</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2026</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2027</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2028</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2029</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2030</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2031</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2032</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2033</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2034</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <CapitalCashFlowByCategoryWithoutEscalation>
    <name>January2035</name>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <Othercapital>0.00</Othercapital>
    <Total>0.00</Total>
  </CapitalCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2011</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2012</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2013</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2014</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2015</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2016</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2017</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2018</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2019</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2020</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2021</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2022</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2023</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2024</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2025</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2026</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2027</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2028</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2029</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2030</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2031</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2032</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2033</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2034</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithoutEscalation>
    <name>January2035</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithoutEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2011</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2012</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2013</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2014</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2015</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2016</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2017</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2018</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2019</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2020</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2021</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2022</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2023</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2024</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2025</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2026</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2027</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2028</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2029</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2030</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2031</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2032</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2033</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2034</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <OperatingCashFlowByCategoryWithEscalation>
    <name>January2035</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <Minoroverhaul>0.00</Minoroverhaul>
    <Majoroverhaul>0.00</Majoroverhaul>
    <Otheroperational>0.00</Otheroperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <Total>0.00</Total>
  </OperatingCashFlowByCategoryWithEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2011</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2012</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2013</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2014</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2015</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2016</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2017</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2018</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2019</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2020</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2021</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2022</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2023</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2024</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2025</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2026</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2027</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2028</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2029</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2030</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2031</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2032</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2033</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2034</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <MonthlyTotalCashFlowWithoutEscalation>
    <name>t2035</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
  </MonthlyTotalCashFlowWithoutEscalation>
  <PresentValueForRecurringNonrecurringAndEnergyCostsBeforeTax>
    <name>DefaultCost</name>
    <Category>Construction</Category>
    <Kind>Nonrecurring</Kind>
    <Cost>0.00</Cost>
    <PresentValue>0.00</PresentValue>
    <PresentValueFactor>-</PresentValueFactor>
  </PresentValueForRecurringNonrecurringAndEnergyCostsBeforeTax>
  <PresentValueForRecurringNonrecurringAndEnergyCostsBeforeTax>
    <name>Total</name>
    <PresentValue>0.00</PresentValue>
  </PresentValueForRecurringNonrecurringAndEnergyCostsBeforeTax>
  <PresentValueByCategory>
    <name>PresentValue</name>
    <Maintenance>0.00</Maintenance>
    <Repair>0.00</Repair>
    <Operation>0.00</Operation>
    <Replacement>0.00</Replacement>
    <MinorOverhaul>0.00</MinorOverhaul>
    <MajorOverhaul>0.00</MajorOverhaul>
    <OtherOperational>0.00</OtherOperational>
    <Water>0.00</Water>
    <Energy>0.00</Energy>
    <TotalOperation>0.00</TotalOperation>
    <Construction>0.00</Construction>
    <Salvage>0.00</Salvage>
    <OtherCapital>0.00</OtherCapital>
    <TotalCapital>0.00</TotalCapital>
    <TotalEnergy>0.00</TotalEnergy>
    <GrandTotal>0.00</GrandTotal>
  </PresentValueByCategory>
  <PresentValueByYear>
    <name>January2011</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2012</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2013</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2014</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2015</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2016</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2017</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2018</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2019</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2020</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2021</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2022</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2023</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2024</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2025</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2026</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2027</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2028</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2029</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2030</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2031</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2032</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2033</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2034</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>January2035</name>
    <TotalCostWithoutEscalation>0.00</TotalCostWithoutEscalation>
    <TotalCostWithEscalation>0.00</TotalCostWithEscalation>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
  <PresentValueByYear>
    <name>Total</name>
    <PresentValueOfCosts>0.00</PresentValueOfCosts>
  </PresentValueByYear>
</LifeCycleCostReport>
</EnergyPlusTabularReports>
