$ +----------------------------------------------------+
$ |         FICHERO GENERADO CON CTE-HE-2019           |
$ +----------------------------------------------------+
$
$ PROGRAM = LIDER
$

$
$ ----------------------
$ Datos de Base de Datos
$ ----------------------
$
TEMPLARY = USER
$ ++++++++++++++++++++++++++++++
$           MATERIALES
$ ++++++++++++++++++++++++++++++
"Material_Base" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =          0.075
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =              1
    DENSITY           =           3000
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             10
    NAME          = "Material_Base"
    GROUP         = "Otro"
    IMAGE          = "C:\ProgramasCTEyCEE\CTEHE2019\Imagenes\Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Teja cerámica-porcelana" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.02
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            1.3
    DENSITY           =           2300
    SPECIFIC-HEAT     =            840
    VAPOUR-DIFFUSIVITY-FACTOR =             30
    NAME          = "Teja cerámica-porcelana"
    GROUP         = "Cerámicos"
    IMAGE          = "arcilla.bmp"
    NAME_CALENER   = "Teja cerámica-porcelana"
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 250 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.25
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.1760563
    DENSITY           =            710
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 250 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 250 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.2
    DENSITY           =            670
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 30 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.2229299
    DENSITY           =            640
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 35 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.3571429
    DENSITY           =           1330
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 300 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4022988
    DENSITY           =           1310
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 350 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 400 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.4
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4395604
    DENSITY           =           1290
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 400 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 400 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 450 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.45
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4787234
    DENSITY           =           1280
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 450 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 450 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Mortero de cemento de difusion" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.6
    DENSITY           =           1500
    SPECIFIC-HEAT     =            800
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Mortero de cemento de difusion"
    GROUP         = "Morteros"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = "Mortero de cemento de difusion"
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Poliestireno Expandido XPS" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.12
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =          0.034
    DENSITY           =           1500
    SPECIFIC-HEAT     =            800
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Poliestireno Expandido [XPS]"
    GROUP         = "Plásticos"
    IMAGE          = "plastico.bmp"
    NAME_CALENER   = "Poliestireno Expandido [XPS]"
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Material_Base" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =          0.075
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =              1
    DENSITY           =           3000
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             10
    NAME          = "Material_Base"
    GROUP         = "Otro"
    IMAGE          = "C:\ProgramasCTEyCEE\CTEHE2019\Imagenes\Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Teja cerámica-porcelana" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.02
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            1.3
    DENSITY           =           2300
    SPECIFIC-HEAT     =            840
    VAPOUR-DIFFUSIVITY-FACTOR =             30
    NAME          = "Teja cerámica-porcelana"
    GROUP         = "Cerámicos"
    IMAGE          = "arcilla.bmp"
    NAME_CALENER   = "Teja cerámica-porcelana"
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 250 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.25
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.1760563
    DENSITY           =            710
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 250 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 250 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.2
    DENSITY           =            670
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 30 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.2229299
    DENSITY           =            640
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 35 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.3571429
    DENSITY           =           1330
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 300 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4022988
    DENSITY           =           1310
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 350 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 400 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.4
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4395604
    DENSITY           =           1290
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 400 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 400 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 450 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.45
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4787234
    DENSITY           =           1280
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 450 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 450 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Material_Base" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =          0.075
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =              1
    DENSITY           =           3000
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             10
    NAME          = "Material_Base"
    GROUP         = "Otro"
    IMAGE          = "C:\ProgramasCTEyCEE\CTEHE2019\Imagenes\Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Teja cerámica-porcelana" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.02
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            1.3
    DENSITY           =           2300
    SPECIFIC-HEAT     =            840
    VAPOUR-DIFFUSIVITY-FACTOR =             30
    NAME          = "Teja cerámica-porcelana"
    GROUP         = "Cerámicos"
    IMAGE          = "arcilla.bmp"
    NAME_CALENER   = "Teja cerámica-porcelana"
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 250 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.25
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.1760563
    DENSITY           =            710
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 250 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 250 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.2
    DENSITY           =            670
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 30 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.2229299
    DENSITY           =            640
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 35 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.3571429
    DENSITY           =           1330
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 300 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4022988
    DENSITY           =           1310
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 350 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 400 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.4
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4395604
    DENSITY           =           1290
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 400 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 400 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 450 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.45
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4787234
    DENSITY           =           1280
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 450 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 450 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
$ ++++++++++++++++++++++++++++++
$         CERRAMIENTOS
$ ++++++++++++++++++++++++++++++
"MURO EXTERIOR" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = ""
    NAME-INTERNAL = "MURO EXTERIOR"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250","Poliestireno [PS]","1 pie LP métrico o catalán 80 mm< G < 100 mm","Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250","Cámara de aire sin ventilar vertical 5 cm","Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.030000, 0.140000, 0.240000, 0.010000, 0.050000, 0.015000,          0.015)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_MURO EXTERIOR" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = "I_"
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900","Cámara de aire sin ventilar vertical 5 cm","Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250","1 pie LP métrico o catalán 80 mm< G < 100 mm","Poliestireno [PS]","Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250")
    THICKNESS = ( 0.015000, 0.015000, 0.050000, 0.010000, 0.240000, 0.140000,           0.03)
    LIBRARY       =  NO
    UTIL          =  YES
..
"MURO CAM SANIT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = ""
    NAME-INTERNAL = "MURO CAM SANIT"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Betún fieltro o lámina","1 pie LP métrico o catalán 40 mm< G < 60 mm")
    THICKNESS = ( 0.009000,           0.24)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_MURO CAM SANIT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = "I_"
    MATERIAL     = ("1 pie LP métrico o catalán 40 mm< G < 60 mm","Betún fieltro o lámina")
    THICKNESS = ( 0.240000,          0.009)
    LIBRARY       =  NO
    UTIL          =  YES
..
"TAB INT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = ""
    NAME-INTERNAL = "TAB INT"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900","MW Lana mineral [0.04 W/[mK]]","Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.013000, 0.013000, 0.040000, 0.013000,          0.013)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_TAB INT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = "I_"
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900","MW Lana mineral [0.04 W/[mK]]","Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.013000, 0.013000, 0.040000, 0.013000,          0.013)
    LIBRARY       =  NO
    UTIL          =  YES
..
"FOR INT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = ""
    NAME-INTERNAL = "FOR INT"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Plaqueta o baldosa de gres","Mortero de cemento o cal para albañilería y para revoco/enlucido 1450 < d < 1600","Mortero de cemento de difusion","XPS Expandido con dióxido de carbono CO3 [ 0.038 W/[mK]]","FU Entrevigado cerámico -Canto 250 mm","Cámara de aire sin ventilar horizontal 5 cm","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.010000, 0.050000, 0.065000, 0.060000, 0.250000, 0.050000,          0.015)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_FOR INT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = "I_"
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","Cámara de aire sin ventilar horizontal 5 cm","FU Entrevigado cerámico -Canto 250 mm","XPS Expandido con dióxido de carbono CO3 [ 0.038 W/[mK]]","Mortero de cemento de difusion","Mortero de cemento o cal para albañilería y para revoco/enlucido 1450 < d < 1600","Plaqueta o baldosa de gres")
    THICKNESS = ( 0.015000, 0.050000, 0.250000, 0.060000, 0.065000, 0.050000,           0.01)
    LIBRARY       =  NO
    UTIL          =  YES
..
"FOR INT AC-NH" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = ""
    NAME-INTERNAL = "FOR INT AC-NH"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Plaqueta o baldosa de gres","Mortero de cemento o cal para albañilería y para revoco/enlucido 1450 < d < 1600","Poliestireno Expandido XPS","FU Entrevigado cerámico -Canto 250 mm","Cámara de aire sin ventilar horizontal 5 cm","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.010000, 0.055000, 0.120000, 0.250000, 0.050000,          0.015)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_FOR INT AC-NH" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = "I_"
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","Cámara de aire sin ventilar horizontal 5 cm","FU Entrevigado cerámico -Canto 250 mm","Poliestireno Expandido XPS","Mortero de cemento o cal para albañilería y para revoco/enlucido 1450 < d < 1600","Plaqueta o baldosa de gres")
    THICKNESS = ( 0.015000, 0.050000, 0.250000, 0.120000, 0.055000,           0.01)
    LIBRARY       =  NO
    UTIL          =  YES
..
"FOR CAM SANIT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = ""
    NAME-INTERNAL = "FOR CAM SANIT"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Plaqueta o baldosa de gres","Mortero de cemento o cal para albañilería y para revoco/enlucido 1450 < d < 1600","Mortero de cemento de difusion","Poliestireno Expandido XPS","FR Entrevigado de EPS mecanizado enrasado -Canto 300 mm ","Cloruro de polivinilo [PVC]")
    THICKNESS = ( 0.010000, 0.025000, 0.060000, 0.100000, 0.300000,          0.005)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_FOR CAM SANIT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = "I_"
    MATERIAL     = ("Cloruro de polivinilo [PVC]","FR Entrevigado de EPS mecanizado enrasado -Canto 300 mm ","Poliestireno Expandido XPS","Mortero de cemento de difusion","Mortero de cemento o cal para albañilería y para revoco/enlucido 1450 < d < 1600","Plaqueta o baldosa de gres")
    THICKNESS = ( 0.005000, 0.300000, 0.100000, 0.060000, 0.025000,           0.01)
    LIBRARY       =  NO
    UTIL          =  YES
..
"SOL CAM SANIT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = ""
    NAME-INTERNAL = "SOL CAM SANIT"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Hormigón en masa 2000 < d < 2300","Cloruro de polivinilo [PVC]","Arena y grava [1700 < d < 2200]")
    THICKNESS = ( 0.080000, 0.003000,           0.12)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_SOL CAM SANIT" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = "I_"
    MATERIAL     = ("Arena y grava [1700 < d < 2200]","Cloruro de polivinilo [PVC]","Hormigón en masa 2000 < d < 2300")
    THICKNESS = ( 0.120000, 0.003000,           0.08)
    LIBRARY       =  NO
    UTIL          =  YES
..
"CUB IN TEJA" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = ""
    NAME-INTERNAL = "CUB IN TEJA"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Teja de arcilla cocida","cv_hor_asc","XPS Expandido con dióxido de carbono CO3 [ 0.038 W/[mK]]","Betún fieltro o lámina","FReps250_mec","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.015000, 0.050000, 0.160000, 0.010000, 0.250000,          0.015)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_CUB IN TEJA" = LAYERS
    GROUP        = "zzz"
    NAME_CALENER = "I_"
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","FReps250_mec","Betún fieltro o lámina","XPS Expandido con dióxido de carbono CO3 [ 0.038 W/[mK]]","cv_hor_asc","Teja de arcilla cocida")
    THICKNESS = ( 0.015000, 0.250000, 0.010000, 0.160000, 0.050000,          0.015)
    LIBRARY       =  NO
    UTIL          =  YES
..
$ ++++++++++++++++++++++++++++++
$  ACRISTALAMIENTOS - VIDRIOS
$ ++++++++++++++++++++++++++++++
"VER_DB3_4-12-331" = GLASS-TYPE
    GROUP             = "Dobles bajo emisivos <0.03 en posición vertical"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7093023
    GLASS-CONDUCTANCE =            1.6
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  YES
    CHANGE          =  NO
    ..
"Vidrio Sur" = GLASS-TYPE
    GROUP             = "Dobles bajo emisivos <0.03 en posición vertical"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.4883721
    GLASS-CONDUCTANCE =              1
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Norte" = GLASS-TYPE
    GROUP             = "Dobles bajo emisivos <0.03 en posición vertical"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7093023
    GLASS-CONDUCTANCE =              1
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  YES
    ..
"Ventanas SO, SE" = GLASS-TYPE
    GROUP             = "zzz"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.4883721
    GLASS-CONDUCTANCE =              1
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  YES
    ..
"Ventana Norte" = GLASS-TYPE
    GROUP             = "zzz"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7093023
    GLASS-CONDUCTANCE =              1
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"triple glazing South and West" = GLASS-TYPE
    GROUP             = "zzz"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.4767442
    GLASS-CONDUCTANCE =           0.76
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
$ ++++++++++++++++++++++++++++++
$            MARCOS
$ ++++++++++++++++++++++++++++++
 "Met - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            5.7
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mrpt - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            3.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mpvc o mad - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "VER_PVC Ejemplo1_2526" = NAME-FRAME
      GROUP         = "De PVC en posición vertical"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            1.5
      FRAME-ABS     =            0.3
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  YES
..
 "Marco Puerta" = NAME-FRAME
      GROUP         = "De Madera en posición vertical"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.2
      FRAME-ABS     =            0.3
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  YES
..
 "Marco S_E" = NAME-FRAME
      GROUP         = "De Madera en posición vertical"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.4
      FRAME-ABS     =            0.3
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco SO" = NAME-FRAME
      GROUP         = "zzz"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            1.5
      FRAME-ABS     =            0.3
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "VER_Madera dens.media alta Blanc" = NAME-FRAME
      GROUP         = "Otro"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            5.6
      FRAME-ABS     =            0.9
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Met - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            5.7
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mrpt - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            3.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mpvc o mad - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Met - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            5.7
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mrpt - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            3.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mpvc o mad - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
$ ++++++++++++++++++++++++++++++
$             HUECOS
$ ++++++++++++++++++++++++++++++
"S_O" = GAP
     NAME           = "S_O"
     TYPE           = 1
     GROUP          = "Ventanas"
     GROUP-GLASS         = "zzz"
     GLASS-TYPE          = "Ventanas SO, SE"
     GROUP-FRAME       = "zzz"
     NAME-FRAME        = "Marco SO"
     PORCENTAGE        = 25.000000
     INF-COEF          = 9.000000
     porcentajeIncrementoU = 0.000000
     NAME_CALENER      = ""
     TransmisividadJulio = 0.170000
    VIGENCIA = ( "A", "B", "C", "D", "E", "F")
    IMAGE = ""
     TRANSMITANCIA       =            5.7
     SHADING-COEF        =           0.86
     SHADE-COEF-SUMMER   =              1
     SHADE-COEF-WINTER   =              1
     MARKER-SUMMER       =              1
     MARKER-WINTER       =              1
     LIBRARY           =  NO
     UTIL              =  NO
     ISDOOR            = NO
     DEFAULT           = NO
    ..
"N_E" = GAP
     NAME           = "N_E"
     TYPE           = 1
     GROUP          = "Ventanas"
     GROUP-GLASS         = "Dobles bajo emisivos <0.03 en posición vertical"
     GLASS-TYPE          = "Vidrio Norte"
     GROUP-FRAME       = "De PVC en posición vertical"
     NAME-FRAME        = "VER_PVC Ejemplo1_2526"
     PORCENTAGE        = 25.000000
     INF-COEF          = 9.000000
     porcentajeIncrementoU = 0.000000
     NAME_CALENER      = ""
     TransmisividadJulio = 0.050000
    VIGENCIA = ( "A", "B", "C", "D", "E", "F")
    IMAGE = ""
     TRANSMITANCIA       =            5.7
     SHADING-COEF        =           0.86
     SHADE-COEF-SUMMER   =              1
     SHADE-COEF-WINTER   =              1
     MARKER-SUMMER       =              1
     MARKER-WINTER       =              1
     LIBRARY           =  NO
     UTIL              =  YES
     ISDOOR            = NO
     DEFAULT           = NO
    ..
"PTA" = GAP
     NAME           = "PTA"
     TYPE           = 1
     GROUP          = "Puertas"
     GROUP-GLASS         = "Dobles bajo emisivos <0.03 en posición vertical"
     GLASS-TYPE          = "VER_DB3_4-12-331"
     GROUP-FRAME       = "De Madera en posición vertical"
     NAME-FRAME        = "Marco Puerta"
     PORCENTAGE        = 100.000000
     INF-COEF          = 60.000000
     porcentajeIncrementoU = 0.000000
     NAME_CALENER      = ""
     TransmisividadJulio = 0.050000
    VIGENCIA = ( "A", "B", "C", "D", "E", "F")
    IMAGE = ""
     TRANSMITANCIA       =            5.7
     SHADING-COEF        =           0.86
     SHADE-COEF-SUMMER   =              1
     SHADE-COEF-WINTER   =              1
     MARKER-SUMMER       =              1
     MARKER-WINTER       =              1
     LIBRARY           =  NO
     UTIL              =  YES
     ISDOOR            = YES
     DEFAULT           = NO
    ..
"Sur Ejemplo1_2526" = GAP
     NAME           = "Sur Ejemplo1_2526"
     TYPE           = 1
     GROUP          = "Ventanas"
     GROUP-GLASS         = "zzz"
     GLASS-TYPE          = "Ventanas SO, SE"
     GROUP-FRAME       = "De PVC en posición vertical"
     NAME-FRAME        = "VER_PVC Ejemplo1_2526"
     PORCENTAGE        = 25.000000
     INF-COEF          = 9.000000
     porcentajeIncrementoU = 10.000000
     NAME_CALENER      = ""
     TransmisividadJulio = 0.050000
    VIGENCIA = ( "A", "B", "C", "D", "E", "F")
    IMAGE = ""
     TRANSMITANCIA       =            5.7
     SHADING-COEF        =           0.86
     SHADE-COEF-SUMMER   =              1
     SHADE-COEF-WINTER   =              1
     MARKER-SUMMER       =              1
     MARKER-WINTER       =              1
     LIBRARY           =  NO
     UTIL              =  YES
     ISDOOR            = NO
     DEFAULT           = NO
    ..
$ -------------------------
$ Final de la base de datos
$ -------------------------
$
$ +--------------------+
$ | Espacio de Trabajo |
$ +--------------------+
$
"Espacio de Trabajo" = WORK-SPACE
    WIDTH      =             20
    HIGHT      =             20
    Z          =              0
    BULB-TRA   = "Default.bulb"
    BULB-REF   = "Default.bulb"
    TRAN       =              0
    REFL       =            0.7
      ..

$
$ +------------------------+
$ | Datos de Base de Datos |
$ +------------------------+
$

$ ------------------
$ Sombras exteriores
$ ------------------
$
$ --------------------
$ Sombras Del Edificio
$ --------------------
$
$ -----------------
$ Lineas Auxiliares
$ -----------------
$
"Linea5" = AUX-LINE
           TYPE = 1
           X0   = 4.000000
           Y0   = 4.000000
           Z0   = 4.000000
           X1   = 4.000000
           Y1   = 4.000000
           Z1   = 8.000000
           OWNERF = "P01"
           OWNERS = "(null)"
           ..
"Linea1" = AUX-LINE
           TYPE = 1
           X0   = 0.000000
           Y0   = 0.000000
           Z0   = 4.500000
           X1   = 8.000000
           Y1   = 0.000000
           Z1   = 4.500000
           OWNERF = "P03"
           OWNERS = "(null)"
           ..
"Linea3" = AUX-LINE
           TYPE = 1
           X0   = 0.000000
           Y0   = 8.000000
           Z0   = 4.500000
           X1   = 8.000000
           Y1   = 8.000000
           Z1   = 4.500000
           OWNERF = "P03"
           OWNERS = "(null)"
           ..
$ ------
$ Planos
$ ------
$

$ ---------
$ POLIGONOS
$ ---------
$
"P01_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( 8, 0 )
    V3   =( 8, 8 )
    V4   =( 0, 8 )
    ..
"P01_E01_Pol2" = POLYGON
    V1   =( 0, 0 )
    V2   =( 8, 0 )
    V3   =( 8, 8 )
    V4   =( 0, 8 )
    ..
"P02_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( 8, 0 )
    V3   =( 8, 8 )
    V4   =( 0, 8 )
    ..
"P02_E01_Pol2" = POLYGON
    V1   =( 0, 0 )
    V2   =( 8, 0 )
    V3   =( 8, 8 )
    V4   =( 0, 8 )
    ..
"P03_Poligono4" = POLYGON
    V1   =( 0, 0 )
    V2   =( 8, 0 )
    V3   =( 8, 8 )
    V4   =( 0, 8 )
    ..
"P03_E02_Pol5" = POLYGON
    V1   =( 0, 0 )
    V2   =( 8, 0 )
    V3   =( 8, 8 )
    V4   =( 0, 8 )
    ..
"_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( -4, -5.315073 )
    V3   =( 4, -5.315073 )
    ..
"P03_E02C001_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( -4, -5.315073 )
    V3   =( 4, -5.315073 )
    ..
"P03_E02C002_Poligono2" = POLYGON
    V1   =( 0, 0 )
    V2   =( -4, -5.315073 )
    V3   =( 4, -5.315073 )
    ..
"P03_E02C003_Poligono3" = POLYGON
    V1   =( 0, 0 )
    V2   =( -4, -5.315073 )
    V3   =( 4, -5.315073 )
    ..
"P03_E02C004_Poligono4" = POLYGON
    V1   =( 0, 0 )
    V2   =( -4, -5.315073 )
    V3   =( 4, -5.315073 )
    ..
$
$ +-------------------+
$ | DATOS GEOMÉTRICOS |
$ +-------------------+
$
         "Run Period 1" = RUN-PERIOD-PD
           END-MONTH = 12
           END-DAY   = 31
           ..
    "V-Adosada" = BUILD-PARAMETERS
$          NOMBRE    = "V-Adosada"
           LATITUDE  = 36.500000
           ALTITUDE  = 500.000000
           ISPENINSULAR  = YES
           AZIMUTH   = 0.000000
$          LOCALIDAD = "Ninguna"
$          FILE_MET  = "C:\ProgramasCTEyCEE\DatosClimaticos\GENERICOS\zonaE1.bin"
$          ZONE      = "-- Todas --"
           CLASE-HIGROMETRIA  = 3
           ANGLE              = 0.000000
$          COND-OPER = "Residencial"
$          TYPE-OPER = "Acondicionado"
           X-REF     = 0.000000
           Y-REF     = 0.000000
           HEATING-PERIOD = (  1, 2, 3, 4, 5, 10, 11, 12)
           COOLING-PERIOD = (  6, 7, 8, 9)
           INTERNAL-PARTITIONS = CUSTOM
           TYPE-CASE          = Nuevo
           TYPE-BUILD         = Unifamiliar
           INF-FLOW  = ( -50.400002, -230.399994 )
           PERCENTAGE-AIR-CHANGES  = ( 23, 1 )
           VENTILACION-NOCTURNA = SI 
           RENOVACIONES-HORA-VERANO-NOCHE = 4.0 
           D-AISLAMIENTO-PERIMETRAL  = 1.000000
           RA-AISLAMIENTO-PERIMETRAL = 1.000000
           STOP-AFTER-MINIMUM-REQUIREMENTS = "NO"
           LONGITUD-DE-REFERENCIA = 15.000000
           ALTITUD = 500.000000
           EXTINFO            = "SI"
           controlAutSombrasMoviles = 0
           ..
"P01" = FLOOR
      Z             =              -1
      POLYGON       =  "P01_Poligono1"
      FLOOR-HEIGHT  =              1
      SPACE-HEIGHT  =              1
      SHAPE         =  POLYGON
      PREVIOUS      =  "Ninguna"
      ..
    "P01_E01" = SPACE
        nCompleto = "P01_E01"
              HEIGHT        =              1
            SHAPE             = POLYGON 
            POLYGON           = "P01_E01_Pol2"
            TYPE              = UNHABITED
            SPACE-TYPE        = "Residencial"
            SYSTEM-CONDITIONS = "NIVEL_ESTANQUEIDAD_1"
            SPACE-CONDITIONS  = "NIVEL_ESTANQUEIDAD_1"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = NO
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.4
           VEEI-OBJ  = 7.000000
           VEEI-REF  = 10.000000
            ..
            "P01_E01_PCT001" = UNDERGROUND-WALL
                  Z-GROUND      =             -1
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO CAM SANIT"  
                  LOCATION      = SPACE-V1  
                        ..
                  "MURO CAM SANIT" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO CAM SANIT" 
                        ..
            "P01_E01_PCT002" = UNDERGROUND-WALL
                  Z-GROUND      =             -1
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO CAM SANIT"  
                  LOCATION      = SPACE-V2  
                        ..
                  "MURO CAM SANIT" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO CAM SANIT" 
                        ..
            "P01_E01_PCT003" = UNDERGROUND-WALL
                  Z-GROUND      =             -1
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO CAM SANIT"  
                  LOCATION      = SPACE-V3  
                        ..
                  "MURO CAM SANIT" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO CAM SANIT" 
                        ..
            "P01_E01_PCT004" = UNDERGROUND-WALL
                  Z-GROUND      =             -1
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO CAM SANIT"  
                  LOCATION      = SPACE-V4  
                        ..
                  "MURO CAM SANIT" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO CAM SANIT" 
                        ..
            "P01_E01_FTER001" = UNDERGROUND-WALL
                  Z-GROUND      =      -1.000001
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "I_SOL CAM SANIT"  
                  LOCATION      = BOTTOM  
                   AREA          =              64
                   PERIMETRO     =              32
                        ..
                  "I_SOL CAM SANIT" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_SOL CAM SANIT" 
                        ..
"P02" = FLOOR
      POLYGON       =  "P02_Poligono1"
      FLOOR-HEIGHT  =              4
      SPACE-HEIGHT  =              4
      SHAPE         =  POLYGON
      PREVIOUS      =  "P01"
      ..
    "P02_E01" = SPACE
        nCompleto = "P02_E01"
              HEIGHT        =              4
            SHAPE             = POLYGON 
            POLYGON           = "P02_E01_Pol2"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Residencial"
            SYSTEM-CONDITIONS = "Residencial"
            SPACE-CONDITIONS  = "Residencial"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           POWER     = 4.4
           VEEI-OBJ  = 7.000000
           VEEI-REF  = 10.000000
            ..
            "P02_E01_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO EXTERIOR"  
                  LOCATION      = SPACE-V1  
                        ..
                  "MURO EXTERIOR" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO EXTERIOR" 
                        ..
                  "P02_E01_PE001_V" = WINDOW
                        X              =              3
                        Y              =              0
                        SETBACK        =            0.5
                        HEIGHT         =            2.2
                        WIDTH          =              5
                        GAP            = "Sur Ejemplo1_2526"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.050000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Ventanas SO, SE"
                        FRAME-WIDTH   =      0.2023455
                        FRAME-CONDUCT =          2.445
                        FRAME-ABS     =            0.3
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE002" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO EXTERIOR"  
                  LOCATION      = SPACE-V2  
                        ..
                  "MURO EXTERIOR" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO EXTERIOR" 
                        ..
                  "P02_E01_PE002_V" = WINDOW
                        X              =              5
                        Y              =              0
                        SETBACK        =            0.5
                        HEIGHT         =            2.2
                        WIDTH          =              3
                        GAP            = "N_E"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.050000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Norte"
                        FRAME-WIDTH   =      0.1697346
                        FRAME-CONDUCT =            1.5
                        FRAME-ABS     =            0.3
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE003" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO EXTERIOR"  
                  LOCATION      = SPACE-V3  
                        ..
                  "MURO EXTERIOR" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO EXTERIOR" 
                        ..
                  "P02_E01_PE003_V" = WINDOW
                        X              =              5
                        Y              =              0
                        SETBACK        =            0.5
                        HEIGHT         =            2.2
                        WIDTH          =              3
                        GAP            = "N_E"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.050000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Norte"
                        FRAME-WIDTH   =      0.1697346
                        FRAME-CONDUCT =            1.5
                        FRAME-ABS     =            0.3
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE004" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO EXTERIOR"  
                  LOCATION      = SPACE-V4  
                        ..
                  "MURO EXTERIOR" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO EXTERIOR" 
                        ..
                  "P02_E01_PE004_V" = WINDOW
                        X              =              6
                        Y              =              0
                        SETBACK        =            0.5
                        HEIGHT         =            2.2
                        WIDTH          =              2
                        GAP            = "PTA"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.050000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "VER_DB3_4-12-331"
                        FRAME-WIDTH   =              1
                        FRAME-CONDUCT =            2.2
                        FRAME-ABS     =            0.3
                        INF-COEF       =             60
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_FI001" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E01"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_FOR INT"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_FOR INT" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_FOR INT" 
                        ..
"P03" = FLOOR
      Z             =               4
      POLYGON       =  "P03_Poligono4"
      FLOOR-HEIGHT  =            0.5
      SPACE-HEIGHT  =            0.5
      SHAPE         =  POLYGON
      PREVIOUS      =  "P02"
      ..
    "P03_E02" = SPACE
        nCompleto = "P03_E01"
              HEIGHT        =            0.5
            SHAPE             = POLYGON 
            POLYGON           = "P03_E02_Pol5"
            TYPE              = UNHABITED
            SPACE-TYPE        = "Residencial"
            SYSTEM-CONDITIONS = "NIVEL_ESTANQUEIDAD_1"
            SPACE-CONDITIONS  = "NIVEL_ESTANQUEIDAD_1"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.4
           VEEI-OBJ  = 7.000000
           VEEI-REF  = 10.000000
            ..
            "P03_E02_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO EXTERIOR"  
                  LOCATION      = SPACE-V1  
                        ..
                  "MURO EXTERIOR" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO EXTERIOR" 
                        ..
            "P03_E02_PE002" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO EXTERIOR"  
                  LOCATION      = SPACE-V2  
                        ..
                  "MURO EXTERIOR" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO EXTERIOR" 
                        ..
            "P03_E02_PE003" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO EXTERIOR"  
                  LOCATION      = SPACE-V3  
                        ..
                  "MURO EXTERIOR" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO EXTERIOR" 
                        ..
            "P03_E02_PE004" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "MURO EXTERIOR"  
                  LOCATION      = SPACE-V4  
                        ..
                  "MURO EXTERIOR" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "MURO EXTERIOR" 
                        ..
            "P03_E02C001" = ROOF
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "CUB IN TEJA"  
                  X             =              4
                  Y             =              4
                  Z             =              4
                  AZIMUTH       =            180
                  TILT          =       41.18592
                  POLYGON       = "P03_E02C001_Poligono1"
                        ..
                  "CUB IN TEJA" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "CUB IN TEJA" 
                        ..
            "P03_E02C002" = ROOF
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "CUB IN TEJA"  
                  X             =              4
                  Y             =              4
                  Z             =              4
                  AZIMUTH       =             90
                  TILT          =       41.18592
                  POLYGON       = "P03_E02C002_Poligono2"
                        ..
                  "CUB IN TEJA" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "CUB IN TEJA" 
                        ..
            "P03_E02C003" = ROOF
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "CUB IN TEJA"  
                  X             =              4
                  Y             =              4
                  Z             =              4
                  AZIMUTH       =              0
                  TILT          =       41.18592
                  POLYGON       = "P03_E02C003_Poligono3"
                        ..
                  "CUB IN TEJA" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "CUB IN TEJA" 
                        ..
            "P03_E02C004" = ROOF
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "CUB IN TEJA"  
                  X             =              4
                  Y             =              4
                  Z             =              4
                  AZIMUTH       =            270
                  TILT          =       41.18592
                  POLYGON       = "P03_E02C004_Poligono4"
                        ..
                  "CUB IN TEJA" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "CUB IN TEJA" 
                        ..
$
$ +---------------------------+
$ | CONDICIONES OPERACIONALES |
$ +---------------------------+
$
"NIVEL_ESTANQUEIDAD_1" = SPACE-CONDITIONS
    NAME               = "NIVEL_ESTANQUEIDAD_1"
    TEMPERATURE        = 22.5
    PEOPLE-SCHEDULE    = "Anual-No-Habitable"
    PEOPLE-HG-LAT      =              0
    PEOPLE-HG-SENS     =              0
    PEOPLE-SPLIT-CR    = 0
    LIGHTING-SCHEDULE  = "Anual-No-Habitable"
    AREA/PERSON        =              0
    LIGHTING-TYPE      = SUS-FLUOR
    LIGHTING-W/AREA    =              0
    LIGHTING-SPLIT-CR =             0.5
    EQUIP-SCHEDULE        = "Anual-No-Habitable"
    EQUIP-SENSIBLE        =             90
    EQUIP-LATENT          =             10
    EQUIPMENT-SPLIT-CR    =              0
    EQUIPMENT-W/AREA      =              0
    FURN-FRACTION         =              0
    FURN-WEIGHT           =              0
    FRACCION-SOLAR-SUELO  =              0
    INF-SCHEDULE          = "Anual-No-habitable-Inf"
    INF-FLOW/AREA         =              0
    INF-METHOD            = AIR-CHANGE
    PEAK-LOAD-TYPE        = CONDITIONED
    MET-LEVEL           = 1
      ..
"NIVEL_ESTANQUEIDAD_1" = SYSTEM-CONDITIONS
    NAME               = "NIVEL_ESTANQUEIDAD_1"
    ZONAL-ZONE-METHOD  = FULLY-MIXED
    HEAT-TEMP-SCH      = "Horario-Calefaccion"
    COOL-TEMP-SCH      = "Horario-Refrigeracion"
    TYPE               = UNHABITED
    MAX-HEAT-RATE      = 0
    MAX-COOL-RATE      = 0
    HEATING-SCHEDULE   = "Anual-No-habitable-Func"
    COOLING-SCHEDULE   = "Anual-No-habitable-Func"
    FLOW/AREA          = 0
    FAN-SCHEDULE       = "Anual-No-habitable-Func"
    SEASON-SCH         = "SSHA"
    SEASON-SHADING-SCH         = "ELEMENTOS-DE-SOMBRA"
    OUTSIDE-AIR-FLOW   = 0
    RECOV-TEMP         = 0
    RECOV-KW           = 0
    RECOV-EFF          = 0
    THROTTLING-RANGE   = 0
    OA-CONTROL         = TEMP
            ..
"Residencial" = SPACE-CONDITIONS
    NAME               = "Residencial"
    TEMPERATURE        = 22.5
    PEOPLE-SCHEDULE    = "Ocupacion-Residencia"
    PEOPLE-HG-LAT      =          45.42
    PEOPLE-HG-SENS     =          71.79
    PEOPLE-SPLIT-CR    =            0.4
    LIGHTING-SCHEDULE  = "Iluminacion-Residencia"
    AREA/PERSON        =          33.33
    LIGHTING-TYPE      = SUS-FLUOR
    LIGHTING-W/AREA    =            4.4
    LIGHTING-SPLIT-CR =             0.5
    EQUIP-SCHEDULE        = "Iluminacion-Residencia"
    EQUIP-SENSIBLE        =             90
    EQUIP-LATENT          =             10
    EQUIPMENT-SPLIT-CR    =            0.3
    EQUIPMENT-W/AREA      =            4.4
    FURN-FRACTION         =            0.5
    FURN-WEIGHT           =             45
    FRACCION-SOLAR-SUELO  =            0.6
    INF-SCHEDULE          = "Infiltracion-Residencia"
    AIR-CHANGES/HR        =              4
    INF-METHOD            = CRACK
    PEAK-LOAD-TYPE        = CONDITIONED
    MET-LEVEL           = 1
      ..
"Residencial" = SYSTEM-CONDITIONS
    NAME               = "Residencial"
    ZONAL-ZONE-METHOD  = FULLY-MIXED
    HEAT-TEMP-SCH      = "Horario-Calefaccion"
    COOL-TEMP-SCH      = "Horario-Refrigeracion"
    TYPE               = CONDITIONED
    MAX-HEAT-RATE      = -1e20
    MAX-COOL-RATE      = 1e20
    HEATING-SCHEDULE   = "Funcionam-Residencia"
    COOLING-SCHEDULE   = "Funcionam-Residencia"
    FLOW/AREA          = 0
    FAN-SCHEDULE       = "Funcionam-Residencia"
    SEASON-SCH         = "SSHA"
    SEASON-SHADING-SCH         = "ELEMENTOS-DE-SOMBRA"
    OUTSIDE-AIR-FLOW   = 0
    RECOV-TEMP         = 0
    RECOV-KW           = 0
    RECOV-EFF          = 0
    THROTTLING-RANGE   = 0
    OA-CONTROL         = TEMP
            ..

"SSHDV" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 0)
  ..
"SSHDI" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 1)
  ..
"SSHSV" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "SSHDV")
  ..
"SSHSI" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "SSHDI")
  ..
"SSHA" = SCHEDULE-PD
  TYPE  = FRACTION
  MONTH = ( 5, 9, 12)
  DAY   = ( 31, 30, 31)
  WEEK-SCHEDULES = ( "SSHSI", "SSHSV", "SSHSI")
  ..

"ELEMENTOSDESOMBRADIAVER" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 1)
  ..
"ELEMENTOSDESOMBRADIAINV" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 0)
  ..
"ELEMENTOSDESOMBRASEMVER" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "ELEMENTOSDESOMBRADIAVER")
  ..
"ELEMENTOSDESOMBRASEMINV" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "ELEMENTOSDESOMBRADIAINV")
  ..
"ELEMENTOS-DE-SOMBRA" = SCHEDULE-PD
  TYPE  = FRACTION
  MONTH = ( 5, 9, 12)
  DAY   = ( 31, 30, 31)
  WEEK-SCHEDULES = ( "ELEMENTOSDESOMBRASEMINV", "ELEMENTOSDESOMBRASEMVER", "ELEMENTOSDESOMBRASEMINV")
  ..
$
$ +----------+
$ | HORARIOS |
$ +----------+
$
"HA0_SS_D-Refrig-Temp-Lab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 27.0)
    ..
"HA0_SS_D-Refrig-Temp-Sab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 27.0)
    ..
"HA0_SS_D-Refrig-Temp-Fest" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 27.0)
    ..
  "HA0_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Sab",
                      "HA0_SS_D-Refrig-Temp-Fest")
    ..
"Horario-Refrigeracion" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA0_HS0_SS_")
    ..
"HA1_SS_D-Calef-Temp-Lab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 17.0)
    ..
"HA1_SS_D-Calef-Temp-Sab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 17.0)
    ..
"HA1_SS_D-Calef-Temp-Fest" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 17.0)
    ..
  "HA1_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Sab",
                      "HA1_SS_D-Calef-Temp-Fest")
    ..
"Horario-Calefaccion" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA1_HS0_SS_")
    ..
"HA2_SS_D-Refrig-Temp-Lab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0)
    ..
"HA2_SS_D-Refrig-Temp-Sab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0)
    ..
"HA2_SS_D-Refrig-Temp-Fest-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0)
    ..
  "HA2_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Sab-t",
                      "HA2_SS_D-Refrig-Temp-Fest-t")
    ..
"Horario-Refrigeracion-t" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA2_HS0_SS_")
    ..
"HA3_SS_D-Calef-Temp-Lab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0)
    ..
"HA3_SS_D-Calef-Temp-Sab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0)
    ..
"HA3_SS_D-Calef-Temp-Fest-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0)
    ..
  "HA3_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Sab-t",
                      "HA3_SS_D-Calef-Temp-Fest-t")
    ..
"Horario-Calefaccion-t" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA3_HS0_SS_")
    ..
"HA4_SS_D-Calef-Temp-Lab-AP" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0)
    ..
  "HA4_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP")
    ..
"Horario-Calefaccion-AP" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA4_HS0_SS_")
    ..
"HA5_SS_D-Refrig-Temp-Lab-AP" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0)
    ..
  "HA5_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP")
    ..
"Horario-Refrigeracion-AP" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA5_HS0_SS_")
    ..
"HA6_SS_D-8h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA6_SS_D-8h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA6_SS_D-8h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA6_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Sab",
                      "HA6_SS_D-8h-Fest")
    ..
"UsoEspacio-8h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA6_HS0_SS_")
    ..
"HA7_SS_D-8h-Lab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA7_SS_D-8h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA7_SS_D-8h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA7_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA7_SS_D-8h-Lab_eq",
                      "HA7_SS_D-8h-Lab_eq",
                      "HA7_SS_D-8h-Lab_eq",
                      "HA7_SS_D-8h-Lab_eq",
                      "HA7_SS_D-8h-Lab_eq",
                      "HA7_SS_D-8h-Sab_eq",
                      "HA7_SS_D-8h-Fest_eq")
    ..
"UsoEspacio-8h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA7_HS0_SS_")
    ..
"HA8_SS_D-8h-Lab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA8_SS_D-8h-Sab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA8_SS_D-8h-Fest_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA8_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA8_SS_D-8h-Lab_vent",
                      "HA8_SS_D-8h-Lab_vent",
                      "HA8_SS_D-8h-Lab_vent",
                      "HA8_SS_D-8h-Lab_vent",
                      "HA8_SS_D-8h-Lab_vent",
                      "HA8_SS_D-8h-Sab_vent",
                      "HA8_SS_D-8h-Fest_vent")
    ..
"UsoEspacio-8h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA8_HS0_SS_")
    ..
"HA9_SS_D-12h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA9_SS_D-12h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA9_SS_D-12h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA9_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Sab",
                      "HA9_SS_D-12h-Fest")
    ..
"UsoEspacio-12h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA9_HS0_SS_")
    ..
"HA10_SS_D-12h-Lab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 0, 0, 0, 0)
    ..
"HA10_SS_D-12h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA10_SS_D-12h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA10_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA10_SS_D-12h-Lab_eq",
                      "HA10_SS_D-12h-Lab_eq",
                      "HA10_SS_D-12h-Lab_eq",
                      "HA10_SS_D-12h-Lab_eq",
                      "HA10_SS_D-12h-Lab_eq",
                      "HA10_SS_D-12h-Sab_eq",
                      "HA10_SS_D-12h-Fest_eq")
    ..
"UsoEspacio-12h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA10_HS0_SS_")
    ..
"HA11_SS_D-12h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA11_SS_D-12h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA11_SS_D-12h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA11_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Sab",
                      "HA11_SS_D-12h-Fest")
    ..
"UsoEspacio-12h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA11_HS0_SS_")
    ..
"HA12_SS_D-16h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00)
    ..
"HA12_SS_D-16h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA12_SS_D-16h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA12_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Sab",
                      "HA12_SS_D-16h-Fest")
    ..
"UsoEspacio-16h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA12_HS0_SS_")
    ..
"HA13_SS_D-16h-Lab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0)
    ..
"HA13_SS_D-16h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA13_SS_D-16h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA13_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA13_SS_D-16h-Lab_eq",
                      "HA13_SS_D-16h-Lab_eq",
                      "HA13_SS_D-16h-Lab_eq",
                      "HA13_SS_D-16h-Lab_eq",
                      "HA13_SS_D-16h-Lab_eq",
                      "HA13_SS_D-16h-Sab_eq",
                      "HA13_SS_D-16h-Fest_eq")
    ..
"UsoEspacio-16h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA13_HS0_SS_")
    ..
"HA14_SS_D-16h-Lab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00)
    ..
"HA14_SS_D-16h-Sab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA14_SS_D-16h-Fest_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA14_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA14_SS_D-16h-Lab_vent",
                      "HA14_SS_D-16h-Lab_vent",
                      "HA14_SS_D-16h-Lab_vent",
                      "HA14_SS_D-16h-Lab_vent",
                      "HA14_SS_D-16h-Lab_vent",
                      "HA14_SS_D-16h-Sab_vent",
                      "HA14_SS_D-16h-Fest_vent")
    ..
"UsoEspacio-16h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA14_HS0_SS_")
    ..
"HA15_SS_D-24h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA15_SS_D-24h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA15_SS_D-24h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA15_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Sab",
                      "HA15_SS_D-24h-Fest")
    ..
"UsoEspacio-24h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA15_HS0_SS_")
    ..
"HA16_SS_D-24h-Lab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
"HA16_SS_D-24h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA16_SS_D-24h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA16_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA16_SS_D-24h-Lab_eq",
                      "HA16_SS_D-24h-Lab_eq",
                      "HA16_SS_D-24h-Lab_eq",
                      "HA16_SS_D-24h-Lab_eq",
                      "HA16_SS_D-24h-Lab_eq",
                      "HA16_SS_D-24h-Sab_eq",
                      "HA16_SS_D-24h-Fest_eq")
    ..
"UsoEspacio-24h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA16_HS0_SS_")
    ..
"HA17_SS_D-24h-Lab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA17_SS_D-24h-Sab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA17_SS_D-24h-Fest_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA17_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA17_SS_D-24h-Lab_vent",
                      "HA17_SS_D-24h-Lab_vent",
                      "HA17_SS_D-24h-Lab_vent",
                      "HA17_SS_D-24h-Lab_vent",
                      "HA17_SS_D-24h-Lab_vent",
                      "HA17_SS_D-24h-Sab_vent",
                      "HA17_SS_D-24h-Fest_vent")
    ..
"UsoEspacio-24h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA17_HS0_SS_")
    ..
"HA18_SS_D-Resid-Ocup-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.50, 0.50, 0.50, 0.50, 0.50, 0.50, 0.50, 0.50, 1.00)
    ..
"HA18_SS_D-Resid-Ocup-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA18_SS_D-Resid-Ocup-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
  "HA18_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Sab",
                      "HA18_SS_D-Resid-Ocup-Fest")
    ..
"Ocupacion-Residencia" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA18_HS0_SS_")
    ..
"HA19_SS_D-Resid-ilum-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.50, 1.00, 1.00, 1.00, 1.00, 0.50)
    ..
"HA19_SS_D-Resid-ilum-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.50, 1.00, 1.00, 1.00, 1.00, 0.50)
    ..
"HA19_SS_D-Resid-ilum-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.50, 1.00, 1.00, 1.00, 1.00, 0.50)
    ..
  "HA19_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Sab",
                      "HA19_SS_D-Resid-ilum-Fest")
    ..
"Iluminacion-Residencia" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA19_HS0_SS_")
    ..
"HA20_SS_D-Resid-Func-Lab" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
"HA20_SS_D-Resid-Func-Sab" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
"HA20_SS_D-Resid-Func-Fest" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
  "HA20_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Sab",
                      "HA20_SS_D-Resid-Func-Fest")
    ..
"Funcionam-Residencia" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA20_HS0_SS_")
    ..
"HA21_SS_D-Resid-Inf-Inv" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA21_SS_D-Resid-Inf-Ver" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 17.69, 17.69, 17.69, 17.69, 17.69, 17.69, 17.69, 17.69, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
  "HA21_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv")
    ..
  "HA21_HS1_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver")
    ..
  "HA21_HS2_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver")
    ..
"Infiltracion-Residencia" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 5, 6, 9, 12)
    DAY   = ( 27, 3, 30, 31)
    WEEK-SCHEDULES = ( "HA21_HS0_SS_",
                       "HA21_HS1_SS_",
                       "HA21_HS2_SS_",
                       "HA21_HS0_SS_")
    ..
"HA22_SS_D-No-Habitable" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA22_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable")
    ..
"Anual-No-Habitable" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA22_HS0_SS_")
    ..
"HA23_SS_D-No-habitable-Func" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA23_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func")
    ..
"Anual-No-habitable-Func" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA23_HS0_SS_")
    ..
"HA24_SS_D-No-habitable-Inf" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
  "HA24_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf")
    ..
"Anual-No-habitable-Inf" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA24_HS0_SS_")
    ..
$
$ +----------------------------+
$ | DESCRIPCIÓN DE CONDICIONES |
$ +----------------------------+
$
$
$ +------------------+
$ | PUENTES TERMICOS |
$ +------------------+
$
"FRENTE_FORJADO" = THERMAL-BRIDGE
      BRIDGE-NAME = "FRENTE_FORJADO"
      TTL         =   0.100
      longCorMult =    19.00
      LENGTH      =    19.00
      FRSI        = 0.450000
      ANGLE-MIN   = 135
      ANGLE-MAX   = 225
      TYPE        = SLAB
      PARTITION   = YES
    ..
"UNION_CUBIERTA" = THERMAL-BRIDGE
      BRIDGE-NAME = "UNION_CUBIERTA"
      TTL         =   0.230
      longCorMult =    90.61
      LENGTH      =    90.61
      FRSI        = 0.280000
      ANGLE-MIN   = 0
      ANGLE-MAX   = 135
      TYPE        = SLAB
      PARTITION   = BOTH
    ..
"ESQUINA_CONVEXA_FORJADO" = THERMAL-BRIDGE
      BRIDGE-NAME = "ESQUINA_CONVEXA_FORJADO"
      TTL         =   0.680
      longCorMult =     0.00
      LENGTH      =     0.00
      FRSI        = 0.030000
      ANGLE-MIN   = 225
      ANGLE-MAX   = 360
      TYPE        = SLAB
      PARTITION   = BOTH
    ..
"ESQUINA_CONCAVA_CERRAMIENTO" = THERMAL-BRIDGE
      BRIDGE-NAME = "ESQUINA_CONCAVA_CERRAMIENTO"
      TTL         =  -0.160
      longCorMult =     0.00
      LENGTH      =     0.00
      FRSI        = 0.020000
      ANGLE-MIN   = 0
      ANGLE-MAX   = 135
      TYPE        = MASONRY
      PARTITION   = BOTH
    ..
"ESQUINA_CONVEXA_CERRAMIENTO" = THERMAL-BRIDGE
      BRIDGE-NAME = "ESQUINA_CONVEXA_CERRAMIENTO"
      TTL         =   0.050
      longCorMult =     7.40
      LENGTH      =     7.40
      FRSI        = 0.320000
      ANGLE-MIN   = 225
      ANGLE-MAX   = 360
      TYPE        = MASONRY
      PARTITION   = BOTH
    ..
"PILAR" = THERMAL-BRIDGE
      BRIDGE-NAME = "PILAR"
      TTL         =   1.200
      longCorMult =     0.00
      LENGTH      =     0.00
      FRSI        = 0.200000
      TYPE        = PILLAR
    ..
"UNION_SOLERA_PAREDEXT" = THERMAL-BRIDGE
      BRIDGE-NAME = "UNION_SOLERA_PAREDEXT"
      TTL         =   0.490
      longCorMult =     0.00
      LENGTH      =     0.00
      FRSI        = 0.090000
      ANGLE-MIN   = 135
      ANGLE-MAX   = 225
      TYPE        = UNDER-EXT
      PARTITION   = BOTH
    ..
"HUECO_VENTANA" = THERMAL-BRIDGE
      BRIDGE-NAME = "HUECO_VENTANA"
      tt_ele_CorMult         =   0.230
      longCorMult      =    43.60
      TTL         =   0.230
      LENGTH      =    43.60
      FRSI        = 0.170000
      TYPE        = WINDOW-FRAME
    ..
$
$ +-----------------------------------------------------------------+
$ |                        Final del fichero                        |
$ +-----------------------------------------------------------------+
