$	*********************************************************
$ Edificio de Referencia con NBE
$	*********************************************************



$ +----------------------------------------------------+
$ |         FICHERO GENERADO CON CTE-HE-2019           |
$ +----------------------------------------------------+
$
$ PROGRAM = LIDER
$

$
$ ----------------------
$ Datos de Base de Datos
$ ----------------------
$
TEMPLARY = USER
$ ++++++++++++++++++++++++++++++
$           MATERIALES
$ ++++++++++++++++++++++++++++++
"Mortero cemento" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            1.4
    DENSITY           =           2000
    SPECIFIC-HEAT     =           1050
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Mortero cemento"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Ladrillo hueco" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =           0.49
    DENSITY           =           1200
    SPECIFIC-HEAT     =            920
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Ladrillo hueco"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Poliestireno exp II" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =           0.04
    DENSITY           =             12
    SPECIFIC-HEAT     =           1590
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Poliestireno exp II"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Enlucido de yeso" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.3
    DENSITY           =            800
    SPECIFIC-HEAT     =            920
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Enlucido de yeso"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Suelo coherente con humedad" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            2.1
    DENSITY           =           1800
    SPECIFIC-HEAT     =            920
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Suelo coherente con humedad"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Forjado ceramico" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.4
    DENSITY           =           1250
    SPECIFIC-HEAT     =            880
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Forjado ceramico"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Terrazo" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =           1.16
    DENSITY           =           2000
    SPECIFIC-HEAT     =           1050
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Terrazo"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Baldosin catalan" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =           1.05
    DENSITY           =           2000
    SPECIFIC-HEAT     =            840
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Baldosin catalan"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Poliestireno extrusionado" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =           0.03
    DENSITY           =             33
    SPECIFIC-HEAT     =           1590
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Poliestireno extrusionado"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Laminas bituminosas" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =           0.19
    DENSITY           =           1100
    SPECIFIC-HEAT     =           1680
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Laminas bituminosas"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Hormigon celular sin aridos" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.1
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =           0.09
    DENSITY           =            305
    SPECIFIC-HEAT     =           1050
    VAPOUR-DIFFUSIVITY-FACTOR =              1
    NAME          = "Hormigon celular sin aridos"
    GROUP         = "Materiales Ejemplo Calener"
    IMAGE          = "Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  YES
    OBSOLETE      = NO
    ..
"Material_Base" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =          0.075
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =              1
    DENSITY           =           3000
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             10
    NAME          = "Material_Base"
    GROUP         = "Otro"
    IMAGE          = "C:\ProgramasCTEyCEE\CTEHE2018\Imagenes\Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Teja cerámica-porcelana" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.02
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            1.3
    DENSITY           =           2300
    SPECIFIC-HEAT     =            840
    VAPOUR-DIFFUSIVITY-FACTOR =             30
    NAME          = "Teja cerámica-porcelana"
    GROUP         = "Cerámicos"
    IMAGE          = "arcilla.bmp"
    NAME_CALENER   = "Teja cerámica-porcelana"
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 250 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.25
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.1760563
    DENSITY           =            710
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 250 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 250 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.2
    DENSITY           =            670
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 30 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.2229299
    DENSITY           =            640
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 35 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.3571429
    DENSITY           =           1330
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 300 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4022988
    DENSITY           =           1310
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 350 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 400 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.4
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4395604
    DENSITY           =           1290
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 400 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 400 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 450 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.45
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4787234
    DENSITY           =           1280
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 450 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 450 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Material_Base" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =          0.075
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =              1
    DENSITY           =           3000
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             10
    NAME          = "Material_Base"
    GROUP         = "Otro"
    IMAGE          = "C:\ProgramasCTEyCEE\CTEHE2019\Imagenes\Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Teja cerámica-porcelana" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.02
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            1.3
    DENSITY           =           2300
    SPECIFIC-HEAT     =            840
    VAPOUR-DIFFUSIVITY-FACTOR =             30
    NAME          = "Teja cerámica-porcelana"
    GROUP         = "Cerámicos"
    IMAGE          = "arcilla.bmp"
    NAME_CALENER   = "Teja cerámica-porcelana"
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 250 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.25
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.1760563
    DENSITY           =            710
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 250 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 250 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.2
    DENSITY           =            670
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 30 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.2229299
    DENSITY           =            640
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 35 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.3571429
    DENSITY           =           1330
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 300 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4022988
    DENSITY           =           1310
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 350 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 400 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.4
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4395604
    DENSITY           =           1290
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 400 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 400 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 450 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.45
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4787234
    DENSITY           =           1280
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 450 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 450 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Material_Base" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =          0.075
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =              1
    DENSITY           =           3000
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             10
    NAME          = "Material_Base"
    GROUP         = "Otro"
    IMAGE          = "C:\ProgramasCTEyCEE\CTEHE2019\Imagenes\Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Teja cerámica-porcelana" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.02
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            1.3
    DENSITY           =           2300
    SPECIFIC-HEAT     =            840
    VAPOUR-DIFFUSIVITY-FACTOR =             30
    NAME          = "Teja cerámica-porcelana"
    GROUP         = "Cerámicos"
    IMAGE          = "arcilla.bmp"
    NAME_CALENER   = "Teja cerámica-porcelana"
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 250 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.25
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.1760563
    DENSITY           =            710
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 250 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 250 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.2
    DENSITY           =            670
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 30 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.2229299
    DENSITY           =            640
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 35 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.3571429
    DENSITY           =           1330
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 300 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4022988
    DENSITY           =           1310
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 350 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 400 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.4
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4395604
    DENSITY           =           1290
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 400 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 400 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 450 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.45
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4787234
    DENSITY           =           1280
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 450 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 450 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
$ ++++++++++++++++++++++++++++++
$         CERRAMIENTOS
$ ++++++++++++++++++++++++++++++
"Muro Exterior" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = ""
    NAME-INTERNAL = "Muro Exterior"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Mortero cemento","Ladrillo hueco","Mortero cemento","Poliestireno exp II","Ladrillo hueco","Enlucido de yeso")
    THICKNESS = ( 0.020000, 0.110000, 0.010000, 0.080000, 0.040000,           0.01)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = YES
    ESTANQUEIDAD = YES
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_Muro Exterior" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = "I_"
    MATERIAL     = ("Enlucido de yeso","Ladrillo hueco","Poliestireno exp II","Mortero cemento","Ladrillo hueco","Mortero cemento")
    THICKNESS = ( 0.010000, 0.040000, 0.080000, 0.010000, 0.110000,           0.02)
    LIBRARY       =  NO
    UTIL          =  YES
..
"Cubierta" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = ""
    NAME-INTERNAL = "Cubierta"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Baldosin catalan","Mortero cemento","Poliestireno extrusionado","Laminas bituminosas","Mortero cemento","Hormigon celular sin aridos","Forjado ceramico","Enlucido de yeso")
    THICKNESS = ( 0.020000, 0.010000, 0.100000, 0.010000, 0.010000, 0.020000, 0.210000,           0.01)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = YES
    ESTANQUEIDAD = YES
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_Cubierta" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = "I_"
    MATERIAL     = ("Enlucido de yeso","Forjado ceramico","Hormigon celular sin aridos","Mortero cemento","Laminas bituminosas","Poliestireno extrusionado","Mortero cemento","Baldosin catalan")
    THICKNESS = ( 0.010000, 0.210000, 0.020000, 0.010000, 0.010000, 0.100000, 0.010000,           0.02)
    LIBRARY       =  NO
    UTIL          =  YES
..
"Suelo en contacto con el terreno" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = ""
    NAME-INTERNAL = "Suelo en contacto con el terreno"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Terrazo","Mortero cemento","EPS Poliestireno Expandido [ 0.037 W/[mK]]","Forjado ceramico","Suelo coherente con humedad")
    THICKNESS = ( 0.020000, 0.020000, 0.040000, 0.210000,           0.35)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = YES
    ESTANQUEIDAD = YES
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_Suelo en contacto con el terreno" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = "I_"
    MATERIAL     = ("Suelo coherente con humedad","Forjado ceramico","EPS Poliestireno Expandido [ 0.037 W/[mK]]","Mortero cemento","Terrazo")
    THICKNESS = ( 0.350000, 0.210000, 0.040000, 0.020000,           0.02)
    LIBRARY       =  NO
    UTIL          =  YES
..
"Tabique" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = ""
    NAME-INTERNAL = "Tabique"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Ladrillo hueco")
    THICKNESS = (           0.07)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = YES
    ESTANQUEIDAD = YES
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_Tabique" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = "I_"
    MATERIAL     = ("Ladrillo hueco")
    THICKNESS = (           0.07)
    LIBRARY       =  NO
    UTIL          =  YES
..
"forjado interior" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = ""
    NAME-INTERNAL = "forjado interior"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Granito [2500 < d < 2700]","Hormigón con áridos ligeros 1600 < d < 1800","FU Entrevigado cerámico -Canto 250 mm")
    THICKNESS = ( 0.015000, 0.030000,           0.25)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_forjado interior" = LAYERS
    GROUP        = "Cerramientos Ejemplo Calener"
    NAME_CALENER = "I_"
    MATERIAL     = ("FU Entrevigado cerámico -Canto 250 mm","Hormigón con áridos ligeros 1600 < d < 1800","Granito [2500 < d < 2700]")
    THICKNESS = ( 0.250000, 0.030000,          0.015)
    LIBRARY       =  NO
    UTIL          =  YES
..
$ ++++++++++++++++++++++++++++++
$  ACRISTALAMIENTOS - VIDRIOS
$ ++++++++++++++++++++++++++++++
"Vidrio Doble" = GLASS-TYPE
    GROUP             = "Vidrios_HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.8823529
    GLASS-CONDUCTANCE =              3
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Doble Bajo Emisivo 4-12-4" = GLASS-TYPE
    GROUP             = "Vidrios_HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7882353
    GLASS-CONDUCTANCE =            1.6
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  YES
    ..
"Vidrio Doble Bajo emisivo 4-20-4" = GLASS-TYPE
    GROUP             = "Vidrios_HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7294117
    GLASS-CONDUCTANCE =            1.4
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Doble Bajo Emisivo Arg" = GLASS-TYPE
    GROUP             = "Vidrios_HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7411764
    GLASS-CONDUCTANCE =            1.1
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Sencillo " = GLASS-TYPE
    GROUP             = "Vidrios_HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =              1
    GLASS-CONDUCTANCE =            5.7
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Triple Bajo Emisivo" = GLASS-TYPE
    GROUP             = "Vidrios_HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.5882353
    GLASS-CONDUCTANCE =           1.25
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
$ ++++++++++++++++++++++++++++++
$            MARCOS
$ ++++++++++++++++++++++++++++++
 "Met - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            5.7
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mrpt - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            3.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mpvc o mad - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Madera_1" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =           1.43
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Madera_2" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            1.3
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Madera_3" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =           1.18
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Met_RPT_1" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.7
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  YES
..
 "Marco Met_RPT_2" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.1
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Met_RPT_3" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            1.3
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco PVC_1" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            1.3
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco PVC_2" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            0.9
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco PVC_3" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =           0.66
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Met - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            5.7
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mrpt - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            3.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mpvc o mad - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Met - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            5.7
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mrpt - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            3.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mpvc o mad - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
$ ++++++++++++++++++++++++++++++
$             HUECOS
$ ++++++++++++++++++++++++++++++
"Vidrio doble" = GAP
     NAME           = "Vidrio doble"
     TYPE           = 1
     GROUP          = "Vidrios dobles"
     GROUP-GLASS         = "Vidrios_HULC2020"
     GLASS-TYPE          = "Vidrio Doble Bajo Emisivo 4-12-4"
     GROUP-FRAME       = "Marcos HULC2020"
     NAME-FRAME        = "Marco Met_RPT_1"
     PORCENTAGE        = 20.000000
     INF-COEF          = 9.000000
     porcentajeIncrementoU = 10.000000
     NAME_CALENER      = ""
     TransmisividadJulio = 0.200000
    IMAGE = ""
     TRANSMITANCIA       =            5.7
     SHADING-COEF        =           0.86
     SHADE-COEF-SUMMER   =              1
     SHADE-COEF-WINTER   =              1
     MARKER-SUMMER       =              1
     MARKER-WINTER       =              1
     LIBRARY           =  NO
     UTIL              =  YES
     ISDOOR            = NO
     DEFAULT           = NO
    ..
$ -------------------------
$ Final de la base de datos
$ -------------------------
$
$ +--------------------+
$ | Espacio de Trabajo |
$ +--------------------+
$
"Espacio de Trabajo" = WORK-SPACE
    WIDTH      =             80
    HIGHT      =             80
    Z          =              0
    BULB-TRA   = "Default.bulb"
    BULB-REF   = "Default.bulb"
    TRAN       =              0
    REFL       =            0.7
      ..

$
$ +------------------------+
$ | Datos de Base de Datos |
$ +------------------------+
$

$ ------------------
$ Sombras exteriores
$ ------------------
$
$ --------------------
$ Sombras Del Edificio
$ --------------------
$
$ -----------------
$ Lineas Auxiliares
$ -----------------
$
"Linea001" = AUX-LINE
           TYPE = 0
           X0   = 6.000000
           Y0   = 6.000000
           Z0   = 0.000000
           X1   = 24.000000
           Y1   = 6.000000
           Z1   = 0.000000
           OWNERF = "Planta unica"
           OWNERS = "(null)"
           ..
"Linea002" = AUX-LINE
           TYPE = 0
           X0   = 6.000000
           Y0   = 24.000000
           Z0   = 0.000000
           X1   = 24.000000
           Y1   = 24.000000
           Z1   = 0.000000
           OWNERF = "P01"
           OWNERS = "(null)"
           ..
$ ------
$ Planos
$ ------
$

$ ---------
$ POLIGONOS
$ ---------
$
"P01_Poligono001" = POLYGON
    V1   =( 0, 0 )
    V2   =( 30, 0 )
    V3   =( 30, 30 )
    V4   =( 0, 30 )
    ..
"P01_E01_Poligono002" = POLYGON
    V1   =( 0, 0 )
    V2   =( 30, 0 )
    V3   =( 24, 6 )
    V4   =( 6, 6 )
    ..
"P01_E02_Poligono003" = POLYGON
    V1   =( 30, 0 )
    V2   =( 30, 30 )
    V3   =( 24, 24 )
    V4   =( 24, 6 )
    ..
"P01_E03_Poligono004" = POLYGON
    V1   =( 6, 24 )
    V2   =( 24, 24 )
    V3   =( 30, 30 )
    V4   =( 0, 30 )
    ..
"P01_E04_Poligono005" = POLYGON
    V1   =( 0, 0 )
    V2   =( 6, 6 )
    V3   =( 6, 24 )
    V4   =( 0, 30 )
    ..
"P01_E05_Poligono006" = POLYGON
    V1   =( 6, 6 )
    V2   =( 24, 6 )
    V3   =( 24, 24 )
    V4   =( 6, 24 )
    ..
"P02_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( 30, 0 )
    V3   =( 30, 30 )
    V4   =( 0, 30 )
    ..
"P02_E01_Poligono2" = POLYGON
    V1   =( 0, 0 )
    V2   =( 30, 0 )
    V3   =( 24, 6 )
    V4   =( 6, 6 )
    ..
"P02_E02_Poligono3" = POLYGON
    V1   =( 30, 0 )
    V2   =( 30, 30 )
    V3   =( 24, 24 )
    V4   =( 24, 6 )
    ..
"P02_E03_Poligono4" = POLYGON
    V1   =( 6, 24 )
    V2   =( 24, 24 )
    V3   =( 30, 30 )
    V4   =( 0, 30 )
    ..
"P02_E04_Poligono5" = POLYGON
    V1   =( 0, 0 )
    V2   =( 6, 6 )
    V3   =( 6, 24 )
    V4   =( 0, 30 )
    ..
"P02_E05_Poligono6" = POLYGON
    V1   =( 6, 6 )
    V2   =( 24, 6 )
    V3   =( 24, 24 )
    V4   =( 6, 24 )
    ..
"P03_Poligono12" = POLYGON
    V1   =( 0, 0 )
    V2   =( 30, 0 )
    V3   =( 30, 30 )
    V4   =( 0, 30 )
    ..
"P03_E06_Poligono13" = POLYGON
    V1   =( 0, 0 )
    V2   =( 30, 0 )
    V3   =( 24, 6 )
    V4   =( 6, 6 )
    ..
"P03_E07_Poligono14" = POLYGON
    V1   =( 30, 0 )
    V2   =( 30, 30 )
    V3   =( 24, 24 )
    V4   =( 24, 6 )
    ..
"P03_E08_Poligono15" = POLYGON
    V1   =( 6, 24 )
    V2   =( 24, 24 )
    V3   =( 30, 30 )
    V4   =( 0, 30 )
    ..
"P03_E09_Poligono16" = POLYGON
    V1   =( 0, 0 )
    V2   =( 6, 6 )
    V3   =( 6, 24 )
    V4   =( 0, 30 )
    ..
"P03_E10_Poligono17" = POLYGON
    V1   =( 6, 6 )
    V2   =( 24, 6 )
    V3   =( 24, 24 )
    V4   =( 6, 24 )
    ..
"P04_Poligono23" = POLYGON
    V1   =( 0, 0 )
    V2   =( 30, 0 )
    V3   =( 30, 30 )
    V4   =( 0, 30 )
    ..
"P04_E11_Poligono24" = POLYGON
    V1   =( 0, 0 )
    V2   =( 30, 0 )
    V3   =( 24, 6 )
    V4   =( 6, 6 )
    ..
"P04_E12_Poligono25" = POLYGON
    V1   =( 30, 0 )
    V2   =( 30, 30 )
    V3   =( 24, 24 )
    V4   =( 24, 6 )
    ..
"P04_E13_Poligono26" = POLYGON
    V1   =( 6, 24 )
    V2   =( 24, 24 )
    V3   =( 30, 30 )
    V4   =( 0, 30 )
    ..
"P04_E14_Poligono27" = POLYGON
    V1   =( 0, 0 )
    V2   =( 6, 6 )
    V3   =( 6, 24 )
    V4   =( 0, 30 )
    ..
"P04_E15_Poligono28" = POLYGON
    V1   =( 6, 6 )
    V2   =( 24, 6 )
    V3   =( 24, 24 )
    V4   =( 6, 24 )
    ..
$
$ +-------------------+
$ | DATOS GEOMÉTRICOS |
$ +-------------------+
$
         "Run Period 1" = RUN-PERIOD-PD
           END-MONTH = 12
           END-DAY   = 31
           ..
    "V-Adosada" = BUILD-PARAMETERS
  BUILDING-TYPE = REFERENCIA
$          NOMBRE    = "V-Adosada"
           LATITUDE  = 37.369999
           ALTITUDE  = 600.000000
           ISPENINSULAR  = YES
           AZIMUTH   = 0.000000
$          LOCALIDAD = "Sevilla"
$          FILE_MET  = "C:\ProgramasCTEyCEE\DatosClimaticos\GENERICOS\zonaC2.bin"
$          ZONE      = "B4"
           CLASE-HIGROMETRIA  = 3
           ANGLE              = 0.000000
$          COND-OPER = "I_Media-12h-Acondicionado"
$          TYPE-OPER = "Acondicionado"
           X-REF     = 0.000000
           Y-REF     = 0.000000
           HEATING-PERIOD = (  1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12)
           COOLING-PERIOD = (  1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12)
           INTERNAL-PARTITIONS = CUSTOM
           TYPE-CASE          = Nuevo
           TYPE-BUILD         = Terciario
           D-AISLAMIENTO-PERIMETRAL  = 1.000000
           RA-AISLAMIENTO-PERIMETRAL = 1.000000
           STOP-AFTER-MINIMUM-REQUIREMENTS = "NO"
           LONGITUD-DE-REFERENCIA = 15.000000
           ALTITUD = 600.000000
           EXTINFO            = "SI"
           controlAutSombrasMoviles = 0
           ..
"P01" = FLOOR
      POLYGON       =  "P01_Poligono001"
      FLOOR-HEIGHT  =            3.5
      SPACE-HEIGHT  =            3.5
      SHAPE         =  POLYGON
      PREVIOUS      =  "Ninguna"
      ..
    "P01_E01" = SPACE
        nCompleto = "P01_E01"
              HEIGHT        =            3.5
            SHAPE             = POLYGON 
            POLYGON           = "P01_E01_Poligono002"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 6
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P01_E01_PE001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia4"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V1  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P01_E01_PE001_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia4"
  INF-COEF = 27.000000
  .. 
 "P01_E01_Med001" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P01_E01_Med002" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V3  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P01_E01_Med003" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V4  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
            "P01_E01_MED002" = INTERIOR-WALL
                  INT-WALL-TYPE = ADIABATIC  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "forjado interior"  
                  LOCATION      = TOP  
                        ..
                  "forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "forjado interior" 
                        ..
 "P01_E01Suelo_001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-2"
  ABSORPTANCE   =            0
                  Z-GROUND      =  -5.245368e-07
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = BOTTOM  
                   AREA          =             900
                   PERIMETRO     =             120
  .. 
                  "I_Suelo en contacto con el terreno" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_Suelo en contacto con el terreno" 
                        ..
    "P01_E02" = SPACE
        nCompleto = "P01_E02"
              HEIGHT        =            3.5
            SHAPE             = POLYGON 
            POLYGON           = "P01_E02_Poligono003"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 4
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P01_E02_PE002" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia2"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V1  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P01_E02_PE002_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia2"
  INF-COEF = 27.000000
  .. 
 "P01_E02_Med004" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P01_E02_Med005" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V3  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
            "P01_E02_MED002" = INTERIOR-WALL
                  INT-WALL-TYPE = ADIABATIC  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "forjado interior"  
                  LOCATION      = TOP  
                        ..
                  "forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "forjado interior" 
                        ..
 "P01_E02Suelo_002" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-2"
  ABSORPTANCE   =            0
                  Z-GROUND      =  -2.622683e-06
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = BOTTOM  
                   AREA          =             900
                   PERIMETRO     =             120
  .. 
                  "I_Suelo en contacto con el terreno" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_Suelo en contacto con el terreno" 
                        ..
    "P01_E03" = SPACE
        nCompleto = "P01_E03"
              HEIGHT        =            3.5
            SHAPE             = POLYGON 
            POLYGON           = "P01_E03_Poligono004"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 6
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P01_E03_PE001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia0"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V3  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P01_E03_PE001_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia0"
  INF-COEF = 27.000000
  .. 
 "P01_E03_Med001" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V1  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P01_E03_Med003" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V4  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
            "P01_E03_MED002" = INTERIOR-WALL
                  INT-WALL-TYPE = ADIABATIC  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "forjado interior"  
                  LOCATION      = TOP  
                        ..
                  "forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "forjado interior" 
                        ..
 "P01_E03Suelo_003" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-2"
  ABSORPTANCE   =            0
                  Z-GROUND      =  -2.622683e-06
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = BOTTOM  
                   AREA          =             900
                   PERIMETRO     =             120
  .. 
                  "I_Suelo en contacto con el terreno" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_Suelo en contacto con el terreno" 
                        ..
    "P01_E04" = SPACE
        nCompleto = "P01_E04"
              HEIGHT        =            3.5
            SHAPE             = POLYGON 
            POLYGON           = "P01_E04_Poligono005"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 4
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P01_E04_PE001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia6"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V4  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P01_E04_PE001_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia6"
  INF-COEF = 27.000000
  .. 
 "P01_E04_Med002" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
            "P01_E04_MED002" = INTERIOR-WALL
                  INT-WALL-TYPE = ADIABATIC  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "forjado interior"  
                  LOCATION      = TOP  
                        ..
                  "forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "forjado interior" 
                        ..
 "P01_E04Suelo_004" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-2"
  ABSORPTANCE   =            0
                  Z-GROUND      =  -2.622683e-06
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = BOTTOM  
                   AREA          =             900
                   PERIMETRO     =             120
  .. 
                  "I_Suelo en contacto con el terreno" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_Suelo en contacto con el terreno" 
                        ..
    "P01_E05" = SPACE
        nCompleto = "P01_E05"
              HEIGHT        =            3.5
            SHAPE             = POLYGON 
            POLYGON           = "P01_E05_Poligono006"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
            "P01_E05_MED002" = INTERIOR-WALL
                  INT-WALL-TYPE = ADIABATIC  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "forjado interior"  
                  LOCATION      = TOP  
                        ..
                  "forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "forjado interior" 
                        ..
 "P01_E05Suelo_005" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-2"
  ABSORPTANCE   =            0
                  Z-GROUND      =  -2.098147e-06
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = BOTTOM  
                   AREA          =             900
                   PERIMETRO     =             120
  .. 
                  "I_Suelo en contacto con el terreno" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_Suelo en contacto con el terreno" 
                        ..
"P02" = FLOOR
      Z             =             3.5
      POLYGON       =  "P02_Poligono1"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P01"
      ..
    "P02_E01" = SPACE
        nCompleto = "P02_E01"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P02_E01_Poligono2"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 6
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 5.000000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P02_E01_PE001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia4"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V1  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P02_E01_PE001_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia4"
  INF-COEF = 27.000000
  .. 
 "P02_E01_Med001" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P02_E01_Med002" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V3  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P02_E01_Med003" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V4  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P02_E01_FI009" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E01"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
    "P02_E02" = SPACE
        nCompleto = "P02_E02"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P02_E02_Poligono3"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 4
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P02_E02_PE002" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia2"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V1  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P02_E02_PE002_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia2"
  INF-COEF = 27.000000
  .. 
 "P02_E02_Med004" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P02_E02_Med005" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V3  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P02_E02_FI010" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
    "P02_E03" = SPACE
        nCompleto = "P02_E03"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P02_E03_Poligono4"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 6
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 5.000000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P02_E03_PE003" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia0"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V3  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P02_E03_PE003_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia0"
  INF-COEF = 27.000000
  .. 
 "P02_E03_Med006" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V1  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P02_E03_Med007" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V4  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P02_E03_FI011" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
    "P02_E04" = SPACE
        nCompleto = "P02_E04"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P02_E04_Poligono5"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 4
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 5.000000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P02_E04_PE004" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia6"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V4  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P02_E04_PE004_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia6"
  INF-COEF = 27.000000
  .. 
 "P02_E04_Med008" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P02_E04_FI012" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
    "P02_E05" = SPACE
        nCompleto = "P02_E05"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P02_E05_Poligono6"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P02_E05_FI013" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
"P03" = FLOOR
      Z             =             6.5
      POLYGON       =  "P03_Poligono12"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P02"
      ..
    "P03_E06" = SPACE
        nCompleto = "P03_E06"
            SHAPE             = POLYGON 
            POLYGON           = "P03_E06_Poligono13"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 4
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 5.000000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P03_E06_PE005" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia4"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V1  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P03_E06_PE005_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia4"
  INF-COEF = 27.000000
  .. 
 "P03_E06_Med014" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P03_E06_Med015" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E10"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V3  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P03_E06_Med016" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E09"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V4  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P03_E06_FI022" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E01"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
    "P03_E07" = SPACE
        nCompleto = "P03_E07"
            SHAPE             = POLYGON 
            POLYGON           = "P03_E07_Poligono14"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 6
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P03_E07_PE006" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia2"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V1  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P03_E07_PE006_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia2"
  INF-COEF = 27.000000
  .. 
 "P03_E07_Med017" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E08"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P03_E07_Med018" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E10"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V3  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P03_E07_FI023" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
    "P03_E08" = SPACE
        nCompleto = "P03_E08"
            SHAPE             = POLYGON 
            POLYGON           = "P03_E08_Poligono15"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 4
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 5.000000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P03_E08_PE007" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia0"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V3  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P03_E08_PE007_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia0"
  INF-COEF = 27.000000
  .. 
 "P03_E08_Med019" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E10"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V1  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P03_E08_Med020" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E09"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V4  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P03_E08_FI024" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
    "P03_E09" = SPACE
        nCompleto = "P03_E09"
            SHAPE             = POLYGON 
            POLYGON           = "P03_E09_Poligono16"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 6
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 5.000000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P03_E09_PE008" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia6"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V4  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P03_E09_PE008_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia6"
  INF-COEF = 27.000000
  .. 
 "P03_E09_Med021" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E10"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P03_E09_FI025" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
    "P03_E10" = SPACE
        nCompleto = "P03_E10"
            SHAPE             = POLYGON 
            POLYGON           = "P03_E10_Poligono17"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P03_E10_FI026" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
"P04" = FLOOR
      Z             =             9.5
      POLYGON       =  "P04_Poligono23"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P03"
      ..
    "P04_E11" = SPACE
        nCompleto = "P04_E11"
            SHAPE             = POLYGON 
            POLYGON           = "P04_E11_Poligono24"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 6
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P04_E11_PE009" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia4"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V1  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P04_E11_PE009_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia4"
  INF-COEF = 27.000000
  .. 
 "P04_E11_Med027" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E12"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P04_E11_Med028" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E15"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V3  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P04_E11_Med029" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E14"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V4  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P04_E11_FI035" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E06"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
 "P04_E11_CUB001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-1"
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = TOP  
  .. 
                  "Cubierta" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Cubierta" 
                        ..
    "P04_E12" = SPACE
        nCompleto = "P04_E12"
            SHAPE             = POLYGON 
            POLYGON           = "P04_E12_Poligono25"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 4
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P04_E12_PE010" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia2"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V1  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P04_E12_PE010_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia2"
  INF-COEF = 27.000000
  .. 
 "P04_E12_Med030" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E13"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P04_E12_Med031" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E15"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V3  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P04_E12_FI036" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
 "P04_E12_CUB001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-1"
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = TOP  
  .. 
                  "Cubierta" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Cubierta" 
                        ..
    "P04_E13" = SPACE
        nCompleto = "P04_E13"
            SHAPE             = POLYGON 
            POLYGON           = "P04_E13_Poligono26"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 6
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 5.000000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P04_E13_PE011" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia0"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V3  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P04_E13_PE011_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia0"
  INF-COEF = 27.000000
  .. 
 "P04_E13_Med032" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E15"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V1  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P04_E13_Med033" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E14"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V4  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P04_E13_FI037" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E08"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
 "P04_E13_CUB001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-1"
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = TOP  
  .. 
                  "Cubierta" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Cubierta" 
                        ..
    "P04_E14" = SPACE
        nCompleto = "P04_E14"
            SHAPE             = POLYGON 
            POLYGON           = "P04_E14_Poligono27"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 4
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 5.000000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P04_E14_PE012" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia6"
                  ABSORPTANCE   =            0.7
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = SPACE-V4  
  .. 
                  "Muro Exterior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Muro Exterior" 
                        ..
                  "P04_E14_PE012_V" = WINDOW
                        X              =              0
                        Y              =              1
                        SETBACK        =            0.2
                        HEIGHT         =            1.6
                        WIDTH          =             30
                        GAP            = "Vidrio doble"
            transmisividadJulio        = 0.200000
            HayConAutDisSomMov         = "300"
  GLASS-TYPE = "GT_referencia6"
  INF-COEF = 27.000000
  .. 
 "P04_E14_Med034" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-4"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E15"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = SPACE-V2  
  .. 
                  "Tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Tabique" 
                        ..
 "P04_E14_FI038" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E09"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
 "P04_E14_CUB001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-1"
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = TOP  
  .. 
                  "Cubierta" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Cubierta" 
                        ..
    "P04_E15" = SPACE
        nCompleto = "P04_E15"
            SHAPE             = POLYGON 
            POLYGON           = "P04_E15_Poligono28"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "Intensidad Media - 12h"
            SYSTEM-CONDITIONS = "Condición_8baja_1renh"
            SPACE-CONDITIONS  = "Condición_8baja_1renh"
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 1.500000
           VEEI-OBJ  = 3.000000
           VEEI-REF  = 7.000000
           AIR-CHANGES/HR      = 1.000000
  FLOOR-WEIGHT = 0
  .. 
 "P04_E15_FI039" = INTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-5"
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E10"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  LOCATION      = BOTTOM  
  .. 
                  "I_forjado interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado interior" 
                        ..
 "P04_E15_CUB001" = EXTERIOR-WALL 
 CONSTRUCTION = "CONST_referencia-1"
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  LOCATION      = TOP  
  .. 
                  "Cubierta" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "Cubierta" 
                        ..
$
$ +---------------------------+
$ | CONDICIONES OPERACIONALES |
$ +---------------------------+
$
"Condición_8baja_1renh" = SPACE-CONDITIONS
    NAME               = "Condición_8baja_1renh"
    TEMPERATURE        = 22.5
    PEOPLE-SCHEDULE    = "UsoEspacio-8h"
    PEOPLE-HG-LAT      =          45.42
    PEOPLE-HG-SENS     =             62
    PEOPLE-SPLIT-CR    =            0.5
    LIGHTING-SCHEDULE  = "UsoEspacio-8h"
    AREA/PERSON        =             36
    LIGHTING-TYPE      = SUS-FLUOR
    LIGHTING-W/AREA    =            1.5
    LIGHTING-SPLIT-CR =             0.5
    EQUIP-SCHEDULE        = "UsoEspacio-8h"
    EQUIP-SENSIBLE        =             90
    EQUIP-LATENT          =             10
    EQUIPMENT-SPLIT-CR    =      0.3333333
    EQUIPMENT-W/AREA      =            1.5
    FURN-FRACTION         =            0.5
    FURN-WEIGHT           =             30
    FRACCION-SOLAR-SUELO  =            0.6
    INF-SCHEDULE          = "UsoEspacio-8h_vent"
    AIR-CHANGES/HR        =              1
    INF-METHOD            = CRACK-AIR-CHANGE
    PEAK-LOAD-TYPE        = CONDITIONED
    MET-LEVEL           = 1
      ..
"Condición_8baja_1renh" = SYSTEM-CONDITIONS
    NAME               = "Condición_8baja_1renh"
    ZONAL-ZONE-METHOD  = FULLY-MIXED
    HEAT-TEMP-SCH      = "Horario-Calefaccion-t"
    COOL-TEMP-SCH      = "Horario-Refrigeracion-t"
    TYPE               = CONDITIONED
    MAX-HEAT-RATE      = -1e20
    MAX-COOL-RATE      = 1e20
    HEATING-SCHEDULE   = "UsoEspacio-8h_eq"
    COOLING-SCHEDULE   = "UsoEspacio-8h_eq"
    FLOW/AREA          = 0
    FAN-SCHEDULE       = "UsoEspacio-8h_eq"
    SEASON-SCH         = "SSHA"
    SEASON-SHADING-SCH         = "ELEMENTOS-DE-SOMBRA"
    OUTSIDE-AIR-FLOW   = 0
    RECOV-TEMP         = 0
    RECOV-KW           = 0
    RECOV-EFF          = 0
    THROTTLING-RANGE   = 0
    OA-CONTROL         = TEMP
            ..

"SSHDV" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 0)
  ..
"SSHDI" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 1)
  ..
"SSHSV" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "SSHDV")
  ..
"SSHSI" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "SSHDI")
  ..
"SSHA" = SCHEDULE-PD
  TYPE  = FRACTION
  MONTH = ( 5, 9, 12)
  DAY   = ( 31, 30, 31)
  WEEK-SCHEDULES = ( "SSHSI", "SSHSV", "SSHSI")
  ..

"ELEMENTOSDESOMBRADIAVER" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 1)
  ..
"ELEMENTOSDESOMBRADIAINV" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 0)
  ..
"ELEMENTOSDESOMBRASEMVER" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "ELEMENTOSDESOMBRADIAVER")
  ..
"ELEMENTOSDESOMBRASEMINV" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "ELEMENTOSDESOMBRADIAINV")
  ..
"ELEMENTOS-DE-SOMBRA" = SCHEDULE-PD
  TYPE  = FRACTION
  MONTH = ( 5, 9, 12)
  DAY   = ( 31, 30, 31)
  WEEK-SCHEDULES = ( "ELEMENTOSDESOMBRASEMINV", "ELEMENTOSDESOMBRASEMVER", "ELEMENTOSDESOMBRASEMINV")
  ..
$
$ +----------+
$ | HORARIOS |
$ +----------+
$
"HA0_SS_D-Refrig-Temp-Lab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 27.0)
    ..
"HA0_SS_D-Refrig-Temp-Sab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 27.0)
    ..
"HA0_SS_D-Refrig-Temp-Fest" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 27.0)
    ..
  "HA0_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Sab",
                      "HA0_SS_D-Refrig-Temp-Fest")
    ..
"Horario-Refrigeracion" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA0_HS0_SS_")
    ..
"HA1_SS_D-Calef-Temp-Lab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 17.0)
    ..
"HA1_SS_D-Calef-Temp-Sab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 17.0)
    ..
"HA1_SS_D-Calef-Temp-Fest" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 17.0)
    ..
  "HA1_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Sab",
                      "HA1_SS_D-Calef-Temp-Fest")
    ..
"Horario-Calefaccion" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA1_HS0_SS_")
    ..
"HA2_SS_D-Refrig-Temp-Lab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0)
    ..
"HA2_SS_D-Refrig-Temp-Sab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0)
    ..
"HA2_SS_D-Refrig-Temp-Fest-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0)
    ..
  "HA2_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Sab-t",
                      "HA2_SS_D-Refrig-Temp-Fest-t")
    ..
"Horario-Refrigeracion-t" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA2_HS0_SS_")
    ..
"HA3_SS_D-Calef-Temp-Lab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0)
    ..
"HA3_SS_D-Calef-Temp-Sab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0)
    ..
"HA3_SS_D-Calef-Temp-Fest-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0)
    ..
  "HA3_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Sab-t",
                      "HA3_SS_D-Calef-Temp-Fest-t")
    ..
"Horario-Calefaccion-t" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA3_HS0_SS_")
    ..
"HA4_SS_D-Calef-Temp-Lab-AP" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0)
    ..
  "HA4_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP")
    ..
"Horario-Calefaccion-AP" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA4_HS0_SS_")
    ..
"HA5_SS_D-Refrig-Temp-Lab-AP" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0)
    ..
  "HA5_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP")
    ..
"Horario-Refrigeracion-AP" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA5_HS0_SS_")
    ..
"HA6_SS_D-8h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA6_SS_D-8h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA6_SS_D-8h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA6_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Sab",
                      "HA6_SS_D-8h-Fest")
    ..
"UsoEspacio-8h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA6_HS0_SS_")
    ..
"HA7_SS_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA7_SS_D-8h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA7_SS_D-8h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA7_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq")
    ..
"UsoEspacio-8h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA7_HS0_SS_")
    ..
"HA8_SS_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA8_SS_D-8h-Sab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA8_SS_D-8h-Fest_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA8_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent")
    ..
"UsoEspacio-8h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA8_HS0_SS_")
    ..
"HA9_SS_D-12h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA9_SS_D-12h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA9_SS_D-12h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA9_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Sab",
                      "HA9_SS_D-12h-Fest")
    ..
"UsoEspacio-12h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA9_HS0_SS_")
    ..
"HA10_SS_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 0, 0, 0, 0)
    ..
"HA10_SS_D-12h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA10_SS_D-12h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA10_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq")
    ..
"UsoEspacio-12h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA10_HS0_SS_")
    ..
"HA11_SS_D-12h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA11_SS_D-12h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA11_SS_D-12h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA11_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Sab",
                      "HA11_SS_D-12h-Fest")
    ..
"UsoEspacio-12h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA11_HS0_SS_")
    ..
"HA12_SS_D-16h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00)
    ..
"HA12_SS_D-16h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA12_SS_D-16h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA12_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Sab",
                      "HA12_SS_D-16h-Fest")
    ..
"UsoEspacio-16h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA12_HS0_SS_")
    ..
"HA13_SS_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0)
    ..
"HA13_SS_D-16h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA13_SS_D-16h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA13_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq")
    ..
"UsoEspacio-16h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA13_HS0_SS_")
    ..
"HA14_SS_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00)
    ..
"HA14_SS_D-16h-Sab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA14_SS_D-16h-Fest_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA14_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent")
    ..
"UsoEspacio-16h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA14_HS0_SS_")
    ..
"HA15_SS_D-24h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA15_SS_D-24h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA15_SS_D-24h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA15_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Sab",
                      "HA15_SS_D-24h-Fest")
    ..
"UsoEspacio-24h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA15_HS0_SS_")
    ..
"HA16_SS_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
"HA16_SS_D-24h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA16_SS_D-24h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA16_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq")
    ..
"UsoEspacio-24h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA16_HS0_SS_")
    ..
"HA17_SS_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA17_SS_D-24h-Sab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA17_SS_D-24h-Fest_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA17_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent")
    ..
"UsoEspacio-24h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA17_HS0_SS_")
    ..
"HA18_SS_D-Resid-Ocup-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.50, 0.50, 0.50, 0.50, 0.50, 0.50, 0.50, 0.50, 1.00)
    ..
"HA18_SS_D-Resid-Ocup-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA18_SS_D-Resid-Ocup-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
  "HA18_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Sab",
                      "HA18_SS_D-Resid-Ocup-Fest")
    ..
"Ocupacion-Residencia" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA18_HS0_SS_")
    ..
"HA19_SS_D-Resid-ilum-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.50, 1.00, 1.00, 1.00, 1.00, 0.50)
    ..
"HA19_SS_D-Resid-ilum-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.50, 1.00, 1.00, 1.00, 1.00, 0.50)
    ..
"HA19_SS_D-Resid-ilum-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.50, 1.00, 1.00, 1.00, 1.00, 0.50)
    ..
  "HA19_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Sab",
                      "HA19_SS_D-Resid-ilum-Fest")
    ..
"Iluminacion-Residencia" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA19_HS0_SS_")
    ..
"HA20_SS_D-Resid-Func-Lab" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
"HA20_SS_D-Resid-Func-Sab" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
"HA20_SS_D-Resid-Func-Fest" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
  "HA20_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Sab",
                      "HA20_SS_D-Resid-Func-Fest")
    ..
"Funcionam-Residencia" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA20_HS0_SS_")
    ..
"HA21_SS_D-Resid-Inf-Inv" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25)
    ..
"HA21_SS_D-Resid-Inf-Ver" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25)
    ..
  "HA21_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv")
    ..
  "HA21_HS1_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver")
    ..
  "HA21_HS2_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver")
    ..
"Infiltracion-Residencia" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 5, 6, 9, 12)
    DAY   = ( 27, 3, 30, 31)
    WEEK-SCHEDULES = ( "HA21_HS0_SS_",
                       "HA21_HS1_SS_",
                       "HA21_HS2_SS_",
                       "HA21_HS0_SS_")
    ..
"HA22_SS_D-No-Habitable" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA22_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable")
    ..
"Anual-No-Habitable" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA22_HS0_SS_")
    ..
"HA23_SS_D-No-habitable-Func" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA23_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func")
    ..
"Anual-No-habitable-Func" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA23_HS0_SS_")
    ..
"HA24_SS_D-No-habitable-Inf" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
  "HA24_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf")
    ..
"Anual-No-habitable-Inf" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA24_HS0_SS_")
    ..
$
$ +----------------------------+
$ | DESCRIPCIÓN DE CONDICIONES |
$ +----------------------------+
$
"Descripción iluminación" = DESCRIPTION-CONDICTION
    TYPE                = "Iluminación"
    FRACTION-LATENT     =          45.42
    FRACTION-SENSIBLE   =          71.79
    FRACTION-CONVECTIVE =          40.79
    FRACTION-RADIANT    =             31
..
"Ocupación de sala01" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              1
    FRACTION-SENSIBLE   =              5
    FRACTION-CONVECTIVE =              2
    FRACTION-RADIANT    =              3
..
"Descripción" = DESCRIPTION-CONDICTION
    TYPE                = "Equipo"
    FRACTION-LATENT     =             10
    FRACTION-SENSIBLE   =             90
    FRACTION-CONVECTIVE =             30
    FRACTION-RADIANT    =             60
..
"Ocupación de sala02" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala03" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala04" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =           0.65
    FRACTION-SENSIBLE   =            0.4
    FRACTION-CONVECTIVE =            0.3
    FRACTION-RADIANT    =            0.1
..
"Mi primera descripción" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =             30
    FRACTION-SENSIBLE   =          71.79
    FRACTION-CONVECTIVE =          10.62
    FRACTION-RADIANT    =          61.17
..
"Mi segunda Descripción" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =             21
    FRACTION-SENSIBLE   =          91.17
    FRACTION-CONVECTIVE =             30
    FRACTION-RADIANT    =          61.17
..
"mI TERCERA DESCRIPCIÓN" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =             21
    FRACTION-SENSIBLE   =          91.17
    FRACTION-CONVECTIVE =          22.57
    FRACTION-RADIANT    =           68.6
..
"Descripción de equipos" = DESCRIPTION-CONDICTION
    TYPE                = "Equipo"
    FRACTION-LATENT     =             21
    FRACTION-SENSIBLE   =          91.17
    FRACTION-CONVECTIVE =          22.57
    FRACTION-RADIANT    =           68.6
..
"Descripción ilu" = DESCRIPTION-CONDICTION
    TYPE                = "Iluminación"
    FRACTION-LATENT     =          45.42
    FRACTION-SENSIBLE   =          71.79
    FRACTION-CONVECTIVE =          40.79
    FRACTION-RADIANT    =             31
..
"Ocupación de sala05" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala06" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala07" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala08" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala09" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala10" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
$
$ +------------------+
$ | PUENTES TERMICOS |
$ +------------------+
$

$ PUENTES TERMICOS DE REFERENCIA

 "FRENTE_FORJADO" = THERMAL-BRIDGE
  BRIDGE-NAME = "F2" 
  TTL = 0.700000
  FRSI = 1
  ANGLE-MIN = 95
  ANGLE-MAX = 225
  TYPE = HORIZONTAL-SLAB
  PARTITION = YES
  ..
 "UNION_CUBIERTA" = THERMAL-BRIDGE
  BRIDGE-NAME = "R1" 
  TTL = 0.450000
  FRSI = 1
  ANGLE-MIN = 0.1
  ANGLE-MAX = 135
  TYPE = SLAB
  PARTITION = BOTH
  ..
 "ESQUINA_CONVEXA_FORJADO" = THERMAL-BRIDGE
  BRIDGE-NAME = "R1" 
  TTL = 0.450000
  FRSI = 1
  ANGLE-MIN = 225
  ANGLE-MAX = 360
  TYPE = SLAB
  PARTITION = BOTH
  ..
 "ESQUINA_CONCAVA_CERRAMIENTO" = THERMAL-BRIDGE
  BRIDGE-NAME = "C1" 
  TTL = 0.150000
  FRSI = 1
  ANGLE-MIN = 0
  ANGLE-MAX = 135
  TYPE = MASONRY
  PARTITION = BOTH
  ..
 "ESQUINA_CONVEXA_CERRAMIENTO" = THERMAL-BRIDGE
  BRIDGE-NAME = "C7" 
  TTL = -0.150000
  FRSI = 1
  ANGLE-MIN = 225
  ANGLE-MAX = 360
  TYPE = MASONRY
  PARTITION = BOTH
  ..
 "HUECO_VENTANA" = THERMAL-BRIDGE
  BRIDGE-NAME = "W18" 
  TTL = 0.400000
  FRSI = 1
  TYPE = WINDOW-FRAME
  ..
 "PILAR" = THERMAL-BRIDGE
  BRIDGE-NAME = "P4" 
  TTL = 0.800000
  FRSI = 1
  TYPE = PILLAR
  ..
 "UNION_SOLERA_PAREDEXT" = THERMAL-BRIDGE
  BRIDGE-NAME = "SM1" 
  TTL = 0.150000
  FRSI = 1
  ANGLE-MIN = 0
  ANGLE-MAX = 135
  TYPE = UNDER-EXT
  PARTITION = BOTH
  ..

$ FIN DE PUENTES TERMICOS DE REFERENCIA


      BRIDGE-NAME = "FRENTE_FORJADO"
      TTL         =   0.100
      longCorMult =   360.00
      LENGTH      =   360.00
      FRSI        = 0.450000
      ANGLE-MIN   = 135
      ANGLE-MAX   = 225
      TYPE        = SLAB
      PARTITION   = YES
    ..
"UNION_CUBIERTA" = THERMAL-BRIDGE
      BRIDGE-NAME = "UNION_CUBIERTA"
      TTL         =   0.240
      longCorMult =   225.94
      LENGTH      =   225.94
      FRSI        = 0.280000
      ANGLE-MIN   = 0
      ANGLE-MAX   = 135
      TYPE        = SLAB
      PARTITION   = BOTH
    ..
"ESQUINA_CONVEXA_FORJADO" = THERMAL-BRIDGE
      BRIDGE-NAME = "ESQUINA_CONVEXA_FORJADO"
      TTL         =   0.430
      longCorMult =     0.00
      LENGTH      =     0.00
      FRSI        = 0.030000
      ANGLE-MIN   = 225
      ANGLE-MAX   = 360
      TYPE        = SLAB
      PARTITION   = BOTH
    ..
"ESQUINA_CONCAVA_CERRAMIENTO" = THERMAL-BRIDGE
      BRIDGE-NAME = "ESQUINA_CONCAVA_CERRAMIENTO"
      TTL         =   0.150
      longCorMult =     0.00
      LENGTH      =     0.00
      FRSI        = 0.020000
      ANGLE-MIN   = 0
      ANGLE-MAX   = 135
      TYPE        = MASONRY
      PARTITION   = BOTH
    ..
"ESQUINA_CONVEXA_CERRAMIENTO" = THERMAL-BRIDGE
      BRIDGE-NAME = "ESQUINA_CONVEXA_CERRAMIENTO"
      TTL         =  -0.130
      longCorMult =    24.40
      LENGTH      =    24.40
      FRSI        = 0.320000
      ANGLE-MIN   = 225
      ANGLE-MAX   = 360
      TYPE        = MASONRY
      PARTITION   = BOTH
    ..
"PILAR" = THERMAL-BRIDGE
      BRIDGE-NAME = "PILAR"
      TTL         =   0.020
      longCorMult =   224.50
      LENGTH      =     0.00
      FRSI        = 0.200000
      TYPE        = PILLAR
    ..
"UNION_SOLERA_PAREDEXT" = THERMAL-BRIDGE
      BRIDGE-NAME = "UNION_SOLERA_PAREDEXT"
      TTL         =   0.280
      longCorMult =   120.00
      LENGTH      =   120.00
      FRSI        = 0.090000
      ANGLE-MIN   = 135
      ANGLE-MAX   = 225
      TYPE        = UNDER-EXT
      PARTITION   = BOTH
    ..
"HUECO_VENTANA" = THERMAL-BRIDGE
      BRIDGE-NAME = "HUECO_VENTANA"
      tt_ele_CorMult         =   0.050
      longCorMult      =  1011.20
      TTL         =   0.050
      LENGTH      =  1011.20
      FRSI        = 0.170000
      TYPE        = WINDOW-FRAME
    ..
$
$ +-----------------------------------------------------------------+
$ |                        Final del fichero                        |
$ +-----------------------------------------------------------------+
$ +-----------------------------------------------------------------+
 "GT_referencia-3" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.000000
  SHADING-COEF-SUMMER = 0.000000
  GLASS-CONDUCTANCE = 3.100000
  .. 
 "GT_referencia-2" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.562112
  SHADING-COEF-SUMMER = 0
  GLASS-CONDUCTANCE = 0.500000
  .. 
 "GT_referencia-1" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.549576
  SHADING-COEF-SUMMER = 0.320000
  GLASS-CONDUCTANCE = 0.410000
  .. 
 "GT_referencia0" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.765925
  SHADING-COEF-SUMMER = 0.765925
  GLASS-CONDUCTANCE = 2.200000
  .. 
 "GT_referencia1" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.840170
  SHADING-COEF-SUMMER = 0.840170
  GLASS-CONDUCTANCE = 3.000000
  .. 
 "GT_referencia2" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.813954
  SHADING-COEF-SUMMER = 0.593023
  GLASS-CONDUCTANCE = 2.700000
  .. 
 "GT_referencia3" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.840170
  SHADING-COEF-SUMMER = 0.840170
  GLASS-CONDUCTANCE = 3.000000
  .. 
 "GT_referencia4" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.879532
  SHADING-COEF-SUMMER = 0.879532
  GLASS-CONDUCTANCE = 3.500000
  .. 
 "GT_referencia5" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.840170
  SHADING-COEF-SUMMER = 0.840170
  GLASS-CONDUCTANCE = 3.000000
  .. 
 "GT_referencia6" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.813954
  SHADING-COEF-SUMMER = 0.593023
  GLASS-CONDUCTANCE = 2.700000
  .. 
 "GT_referencia7" = GLASS-TYPE
  TYPE = SHADING-COEF
  SHADING-COEF = 0.840170
  SHADING-COEF-SUMMER = 0.840170
  GLASS-CONDUCTANCE = 3.000000
  .. 
 "AislanteREF" = MATERIAL
  TYPE = PROPERTIES
  CONDUCTIVITY = 0.036
  DENSITY = 30.000000
  SPECIFIC-HEAT = 1800
  ..
 "EnlucidoREF" = MATERIAL
  TYPE = PROPERTIES
  CONDUCTIVITY = 0.57
  DENSITY = 1100.000000
  SPECIFIC-HEAT = 1000
  ..
 "ForjadoREF" = MATERIAL
  TYPE = PROPERTIES
  CONDUCTIVITY = 1.67
  DENSITY = 1660.000000
  SPECIFIC-HEAT = 1000
  ..
 "HormigonREF" = MATERIAL
  TYPE = PROPERTIES
  CONDUCTIVITY = 1.15
  DENSITY = 1600.000000
  SPECIFIC-HEAT = 1000
  ..
 "LadrilloHuecoREF" = MATERIAL
  TYPE = PROPERTIES
  CONDUCTIVITY = 0.4
  DENSITY = 920.000000
  SPECIFIC-HEAT = 1000
  ..
 "LadrilloPerforadoREF" = MATERIAL
  TYPE = PROPERTIES
  CONDUCTIVITY = 0.5
  DENSITY = 900.000000
  SPECIFIC-HEAT = 1000
  ..
 "MorteroREF" = MATERIAL
  TYPE = PROPERTIES
  CONDUCTIVITY = 1.3
  DENSITY = 1900.000000
  SPECIFIC-HEAT = 1000
  ..
 "PlaquetaREF" = MATERIAL
  TYPE = PROPERTIES
  CONDUCTIVITY = 1.0
  DENSITY = 2000.000000
  SPECIFIC-HEAT = 800
  ..
 "SoleraREF" = MATERIAL
  TYPE = PROPERTIES
  CONDUCTIVITY = 2.5
  DENSITY = 2500.000000
  SPECIFIC-HEAT = 1000
  ..
  "CONST_referencia-5" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia-5"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia-5" = LAYERS
  MATERIAL = ( "PlaquetaREF","MorteroREF","ForjadoREF" )
  THICKNESS = ( 0.015, 0.020, 0.250 )
  .. 
  "CONST_referencia-4" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia-4"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia-4" = LAYERS
  MATERIAL = ( "EnlucidoREF","LadrilloHuecoREF","EnlucidoREF" )
  THICKNESS = ( 0.015, 0.040, 0.015 )
  .. 
  "CONST_referencia-3" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia-3"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia-3" = LAYERS
  MATERIAL = ("MorteroREF","LadrilloPerforadoREF","AislanteREF","LadrilloHuecoREF","EnlucidoREF")
  THICKNESS = ( 0.015, 0.115, 0.029951, 0.040, 0.015 )
  .. 
  "CONST_referencia-2" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia-2"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia-2" = LAYERS
  MATERIAL = ("PlaquetaREF","MorteroREF","AislanteREF","SoleraREF")
  THICKNESS = ( 0.015, 0.015, 0.062043, 0.200)
  .. 
  "CONST_referencia-1" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia-1"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia-1" = LAYERS
  MATERIAL = ("PlaquetaREF","MorteroREF","AislanteREF","HormigonREF","ForjadoREF")
  THICKNESS = ( 0.015, 0.015, 0.073148, 0.070, 0.250 )
  .. 
  "CONST_referencia0" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia0"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia0" = LAYERS
  MATERIAL = ("MorteroREF","LadrilloPerforadoREF","AislanteREF","LadrilloHuecoREF","EnlucidoREF")
  THICKNESS = ( 0.015, 0.115, 0.029951, 0.040, 0.015 )
  .. 
  "CONST_referencia1" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia1"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia1" = LAYERS
  MATERIAL = ("MorteroREF","LadrilloPerforadoREF","AislanteREF","LadrilloHuecoREF","EnlucidoREF")
  THICKNESS = ( 0.015, 0.115, 0.029951, 0.040, 0.015 )
  .. 
  "CONST_referencia2" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia2"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia2" = LAYERS
  MATERIAL = ("MorteroREF","LadrilloPerforadoREF","AislanteREF","LadrilloHuecoREF","EnlucidoREF")
  THICKNESS = ( 0.015, 0.115, 0.029951, 0.040, 0.015 )
  .. 
  "CONST_referencia3" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia3"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia3" = LAYERS
  MATERIAL = ("MorteroREF","LadrilloPerforadoREF","AislanteREF","LadrilloHuecoREF","EnlucidoREF")
  THICKNESS = ( 0.015, 0.115, 0.029951, 0.040, 0.015 )
  .. 
  "CONST_referencia4" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia4"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia4" = LAYERS
  MATERIAL = ("MorteroREF","LadrilloPerforadoREF","AislanteREF","LadrilloHuecoREF","EnlucidoREF")
  THICKNESS = ( 0.015, 0.115, 0.029951, 0.040, 0.015 )
  .. 
  "CONST_referencia5" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia5"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia5" = LAYERS
  MATERIAL = ("MorteroREF","LadrilloPerforadoREF","AislanteREF","LadrilloHuecoREF","EnlucidoREF")
  THICKNESS = ( 0.015, 0.115, 0.029951, 0.040, 0.015 )
  .. 
  "CONST_referencia6" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia6"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia6" = LAYERS
  MATERIAL = ("MorteroREF","LadrilloPerforadoREF","AislanteREF","LadrilloHuecoREF","EnlucidoREF")
  THICKNESS = ( 0.015, 0.115, 0.029951, 0.040, 0.015 )
  .. 
  "CONST_referencia7" = CONSTRUCTION
  TYPE = LAYERS
  LAYERS = "CONST_referencia7"
  ABSORPTANCE   =            0.6
  .. 
 "CONST_referencia7" = LAYERS
  MATERIAL = ("MorteroREF","LadrilloPerforadoREF","AislanteREF","LadrilloHuecoREF","EnlucidoREF")
  THICKNESS = ( 0.015, 0.115, 0.029951, 0.040, 0.015 )
  .. 
