$ +----------------------------------------------------+
$ |         FICHERO GENERADO CON CTE-HE-2019           |
$ +----------------------------------------------------+
$
$ PROGRAM = LIDER
$

$
$ ----------------------
$ Datos de Base de Datos
$ ----------------------
$
TEMPLARY = USER
$ ++++++++++++++++++++++++++++++
$           MATERIALES
$ ++++++++++++++++++++++++++++++
"Material_Base" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =          0.075
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =              1
    DENSITY           =           3000
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             10
    NAME          = "Material_Base"
    GROUP         = "Otro"
    IMAGE          = "C:\ProgramasCTEyCEE\CTEHE2013\Imagenes\Ladrillo.bmp"
    NAME_CALENER   = ""
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"Teja cerámica-porcelana" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.02
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            1.3
    DENSITY           =           2300
    SPECIFIC-HEAT     =            840
    VAPOUR-DIFFUSIVITY-FACTOR =             30
    NAME          = "Teja cerámica-porcelana"
    GROUP         = "Cerámicos"
    IMAGE          = "arcilla.bmp"
    NAME_CALENER   = "Teja cerámica-porcelana"
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 250 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.25
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.1760563
    DENSITY           =            710
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 250 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 250 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =            0.2
    DENSITY           =            670
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 30 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FU Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = NO
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.2229299
    DENSITY           =            640
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FU Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados unidireccionales"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 35 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 300 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.3
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.3571429
    DENSITY           =           1330
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 300 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 300 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 350 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.35
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4022988
    DENSITY           =           1310
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 350 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 350 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 400 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =            0.4
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4395604
    DENSITY           =           1290
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 400 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 400 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
"FR Entrevigado de EPS moldeado descolgado -Canto 450 mm" = MATERIAL
    TYPE              = PROPERTIES
    THICKNESS         =           0.45
    THICKNESS_CHANGE         = YES
    THICKNESS_MAX         =              2
    THICKNESS_MIN         =          0.001
    CONDUCTIVITY      =      0.4787234
    DENSITY           =           1280
    SPECIFIC-HEAT     =           1000
    VAPOUR-DIFFUSIVITY-FACTOR =             60
    NAME          = "FR Entrevigado de EPS moldeado descolgado -Canto 450 mm"
    GROUP         = "Forjados reticulares"
    IMAGE          = "ladrillo.bmp"
    NAME_CALENER   = "oldeado descolgado -Canto 450 "
    LIBRARY       = NO
    UTIL          =  NO
    OBSOLETE      = NO
    ..
$ ++++++++++++++++++++++++++++++
$         CERRAMIENTOS
$ ++++++++++++++++++++++++++++++
"muro_opaco" = LAYERS
    GROUP        = "envolvente"
    NAME_CALENER = ""
    NAME-INTERNAL = "muro_opaco"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250","EPS Poliestireno Expandido [ 0.029 W/[mK]]","1/2 pie LP métrico o catalán 80 mm< G < 100 mm","MW Lana mineral [0.031 W/[mK]]","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.015000, 0.060000, 0.115000, 0.040000,           0.02)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_muro_opaco" = LAYERS
    GROUP        = "envolvente"
    NAME_CALENER = "I_"
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","MW Lana mineral [0.031 W/[mK]]","1/2 pie LP métrico o catalán 80 mm< G < 100 mm","EPS Poliestireno Expandido [ 0.029 W/[mK]]","Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250")
    THICKNESS = ( 0.020000, 0.040000, 0.115000, 0.060000,          0.015)
    LIBRARY       =  NO
    UTIL          =  YES
..
"forjado_interior" = LAYERS
    GROUP        = "envolvente"
    NAME_CALENER = ""
    NAME-INTERNAL = "forjado_interior"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Plaqueta o baldosa de gres","Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250","FU Entrevigado cerámico -Canto 250 mm","Cámara de aire ligeramente ventilada horizontal 10 cm","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.020000, 0.030000, 0.250000, 0.050000,           0.02)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_forjado_interior" = LAYERS
    GROUP        = "envolvente"
    NAME_CALENER = "I_"
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","Cámara de aire ligeramente ventilada horizontal 10 cm","FU Entrevigado cerámico -Canto 250 mm","Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250","Plaqueta o baldosa de gres")
    THICKNESS = ( 0.020000, 0.050000, 0.250000, 0.030000,           0.02)
    LIBRARY       =  NO
    UTIL          =  YES
..
"cubierta" = LAYERS
    GROUP        = "envolvente"
    NAME_CALENER = ""
    NAME-INTERNAL = "cubierta"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Plaqueta o baldosa cerámica","Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250","EPS Poliestireno Expandido [ 0.046 W/[mK]]","Hormigón con arcilla expandida como árido principal d 1000","FU Entrevigado cerámico -Canto 250 mm","Cámara de aire ligeramente ventilada horizontal 10 cm","Cámara de aire ligeramente ventilada horizontal 10 cm","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.015000, 0.015000, 0.100000, 0.070000, 0.250000, 0.050000, 0.050000,           0.02)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_cubierta" = LAYERS
    GROUP        = "envolvente"
    NAME_CALENER = "I_"
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","Cámara de aire ligeramente ventilada horizontal 10 cm","Cámara de aire ligeramente ventilada horizontal 10 cm","FU Entrevigado cerámico -Canto 250 mm","Hormigón con arcilla expandida como árido principal d 1000","EPS Poliestireno Expandido [ 0.046 W/[mK]]","Mortero de cemento o cal para albañilería y para revoco/enlucido 1000 < d < 1250","Plaqueta o baldosa cerámica")
    THICKNESS = ( 0.020000, 0.050000, 0.050000, 0.250000, 0.070000, 0.100000, 0.015000,          0.015)
    LIBRARY       =  NO
    UTIL          =  YES
..
"solera" = LAYERS
    GROUP        = "envolvente"
    NAME_CALENER = ""
    NAME-INTERNAL = "solera"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Plaqueta o baldosa cerámica","Mortero de cemento o cal para albañilería y para revoco/enlucido 1800 < d < 2000","XPS Expandido con dióxido de carbono CO4 [ 0.042 W/[mK]]","Hormigón armado d > 2500")
    THICKNESS = ( 0.015000, 0.015000, 0.020000,           0.12)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_solera" = LAYERS
    GROUP        = "envolvente"
    NAME_CALENER = "I_"
    MATERIAL     = ("Hormigón armado d > 2500","XPS Expandido con dióxido de carbono CO4 [ 0.042 W/[mK]]","Mortero de cemento o cal para albañilería y para revoco/enlucido 1800 < d < 2000","Plaqueta o baldosa cerámica")
    THICKNESS = ( 0.120000, 0.020000, 0.015000,          0.015)
    LIBRARY       =  NO
    UTIL          =  YES
..
"tabique" = LAYERS
    GROUP        = "tabiqueria"
    NAME_CALENER = ""
    NAME-INTERNAL = "tabique"
    TYPE-DEFINITION = 1
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900","MW Lana mineral [0.031 W/[mK]]","Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.013000, 0.013000, 0.040000, 0.013000,          0.013)
    LIBRARY       =  NO
    UTIL          =  YES
    AISLAMIENTO  = YES    ESPESOR  = 0    IMAGE = ""
    DEFAULT = NO
    ESTANQUEIDAD = NO
    AISLANTE-COL = 1
    RELATION     =              0
    TRANSMITANCIA     =              0
    WEIGHT            =              0
    AISLANTE-POSITION = Exterior
..
"I_tabique" = LAYERS
    GROUP        = "tabiqueria"
    NAME_CALENER = "I_"
    MATERIAL     = ("Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900","MW Lana mineral [0.031 W/[mK]]","Placa de yeso laminado [PYL] 750 < d < 900","Placa de yeso laminado [PYL] 750 < d < 900")
    THICKNESS = ( 0.013000, 0.013000, 0.040000, 0.013000,          0.013)
    LIBRARY       =  NO
    UTIL          =  YES
..
$ ++++++++++++++++++++++++++++++
$  ACRISTALAMIENTOS - VIDRIOS
$ ++++++++++++++++++++++++++++++
"vidrio_control_solar" = GLASS-TYPE
    GROUP             = "Dobles bajo emisivos 0.1-0.2 en posición vertical"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.3058823
    GLASS-CONDUCTANCE =            1.4
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio_4_16_4_Arg" = GLASS-TYPE
    GROUP             = "Vidrios"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7411764
    GLASS-CONDUCTANCE =            1.1
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio_control solar_4_16_4_Arg" = GLASS-TYPE
    GROUP             = "Vidrios"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.5058823
    GLASS-CONDUCTANCE =              1
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio_triple_Arg" = GLASS-TYPE
    GROUP             = "Vidrios"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.8235294
    GLASS-CONDUCTANCE =            0.7
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Sencillo" = GLASS-TYPE
    GROUP             = "Vidrios HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =              1
    GLASS-CONDUCTANCE =            5.7
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Doble Bajo Emisivo 4-12-4" = GLASS-TYPE
    GROUP             = "Vidrios HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7882353
    GLASS-CONDUCTANCE =            1.6
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Doble" = GLASS-TYPE
    GROUP             = "Vidrios HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.8823529
    GLASS-CONDUCTANCE =              3
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Doble Bajo Emisivo 4-20-4" = GLASS-TYPE
    GROUP             = "Vidrios HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7294117
    GLASS-CONDUCTANCE =            1.4
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  YES
    ..
"Vidrio Doble Bajo Emisivo Arg" = GLASS-TYPE
    GROUP             = "Vidrios HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.7411764
    GLASS-CONDUCTANCE =            1.1
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
"Vidrio Triple Bajo Emisivo" = GLASS-TYPE
    GROUP             = "Vidrios HULC2020"
    TYPE              = SHADING-COEF
    SHADING-COEF      =      0.5882353
    GLASS-CONDUCTANCE =           1.25
    NAME_CALENER      = ""
    LIBRARY       =  NO
    UTIL          =  NO
    ..
$ ++++++++++++++++++++++++++++++
$            MARCOS
$ ++++++++++++++++++++++++++++++
 "Met - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            5.7
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mrpt - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            3.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Mpvc o mad - Gris claro" = NAME-FRAME
      GROUP         = "Marcos"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.2
      FRAME-ABS     =            0.4
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Madera_1" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =           1.43
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Madera_2" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            1.3
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Madera_3" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =           1.18
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Met_RPT_1" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.7
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco Met_RPT_2" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            2.1
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  YES
..
 "Marco Met_RPT_3" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            1.3
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco PVC_1" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            1.3
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco PVC_2" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =            0.9
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
 "Marco PVC_3" = NAME-FRAME
      GROUP         = "Marcos HULC2020"
      FRAME-WIDTH   =            0.1
      FRAME-CONDUCT =           0.66
      FRAME-ABS     =            0.7
      NAME_CALENER  = ""
                LIBRARY       = NO
    UTIL          =  NO
..
$ ++++++++++++++++++++++++++++++
$             HUECOS
$ ++++++++++++++++++++++++++++++
"ventana estandar" = GAP
     NAME           = "ventana estandar"
     TYPE           = 1
     GROUP          = "muro_cortina"
     GROUP-GLASS         = "Vidrios HULC2020"
     GLASS-TYPE          = "Vidrio Doble Bajo Emisivo 4-20-4"
     GROUP-FRAME       = "Marcos HULC2020"
     NAME-FRAME        = "Marco Met_RPT_2"
     PORCENTAGE        = 20.000000
     INF-COEF          = 9.000000
     porcentajeIncrementoU = 5.000000
     NAME_CALENER      = ""
     TransmisividadJulio = 0.220000
    VIGENCIA = ( "A", "B", "C", "D", "E", "F")
    IMAGE = ""
     TRANSMITANCIA       =            5.7
     SHADING-COEF        =           0.86
     SHADE-COEF-SUMMER   =              1
     SHADE-COEF-WINTER   =              1
     MARKER-SUMMER       =              1
     MARKER-WINTER       =              1
     LIBRARY           =  NO
     UTIL              =  YES
     ISDOOR            = NO
     DEFAULT           = NO
    ..
"muro_cortina" = GAP
     NAME           = "muro_cortina"
     TYPE           = 1
     GROUP          = "muro_cortina"
     GROUP-GLASS         = "Vidrios HULC2020"
     GLASS-TYPE          = "Vidrio Doble Bajo Emisivo 4-20-4"
     GROUP-FRAME       = "Marcos HULC2020"
     NAME-FRAME        = "Marco Met_RPT_2"
     PORCENTAGE        = 15.000000
     INF-COEF          = 9.000000
     porcentajeIncrementoU = 5.000000
     NAME_CALENER      = ""
     TransmisividadJulio = 0.220000
    VIGENCIA = ( "A", "B", "C", "D", "E", "F")
    IMAGE = ""
     TRANSMITANCIA       =            5.7
     SHADING-COEF        =           0.86
     SHADE-COEF-SUMMER   =              1
     SHADE-COEF-WINTER   =              1
     MARKER-SUMMER       =              1
     MARKER-WINTER       =              1
     LIBRARY           =  NO
     UTIL              =  NO
     ISDOOR            = NO
     DEFAULT           = NO
    ..
"muro_cortina_controlsolar" = GAP
     NAME           = "muro_cortina_controlsolar"
     TYPE           = 1
     GROUP          = "muro_cortina"
     GROUP-GLASS         = "Vidrios HULC2020"
     GLASS-TYPE          = "Vidrio Doble Bajo Emisivo 4-20-4"
     GROUP-FRAME       = "Marcos HULC2020"
     NAME-FRAME        = "Marco Met_RPT_2"
     PORCENTAGE        = 15.000000
     INF-COEF          = 9.000000
     porcentajeIncrementoU = 5.000000
     NAME_CALENER      = ""
     TransmisividadJulio = 0.220000
    VIGENCIA = ( "A", "B", "C", "D", "E", "F")
    IMAGE = ""
     TRANSMITANCIA       =            5.7
     SHADING-COEF        =           0.86
     SHADE-COEF-SUMMER   =              1
     SHADE-COEF-WINTER   =              1
     MARKER-SUMMER       =              1
     MARKER-WINTER       =              1
     LIBRARY           =  NO
     UTIL              =  YES
     ISDOOR            = NO
     DEFAULT           = NO
    ..
$ -------------------------
$ Final de la base de datos
$ -------------------------
$
$ +--------------------+
$ | Espacio de Trabajo |
$ +--------------------+
$
"Espacio de Trabajo" = WORK-SPACE
    WIDTH      =            200
    HIGHT      =            200
    Z          =              0
    BULB-TRA   = "Default.bulb"
    BULB-REF   = "Default.bulb"
    TRAN       =              0
    REFL       =            0.7
      ..

$
$ +------------------------+
$ | Datos de Base de Datos |
$ +------------------------+
$

$ ------------------
$ Sombras exteriores
$ ------------------
$
$ --------------------
$ Sombras Del Edificio
$ --------------------
$
"voladizo_P08" = BUILDING-SHADE
      BULB-TRA = "Default.bulb"
      BULB-REF = "Default.bulb"
      TRAN     =              0
      REFL     =            0.7
      X        = -49.000000
      Y        = 8.500000
      Z        = 24.000000
      HEIGHT   = 1.500000
      WIDTH    = 49.000000
      TILT     = 0.000000
      AZIMUTH  = 180.000000
           ..
"voladizo_P07" = BUILDING-SHADE
      BULB-TRA = "Default.bulb"
      BULB-REF = "Default.bulb"
      TRAN     =              0
      REFL     =            0.7
      X        = -49.000000
      Y        = 8.500000
      Z        = 21.000000
      HEIGHT   = 1.500000
      WIDTH    = 49.000000
      TILT     = 0.000000
      AZIMUTH  = 180.000000
           ..
"voladizo_P06" = BUILDING-SHADE
      BULB-TRA = "Default.bulb"
      BULB-REF = "Default.bulb"
      TRAN     =              0
      REFL     =            0.7
      X        = -49.000000
      Y        = 8.500000
      Z        = 18.000000
      HEIGHT   = 1.500000
      WIDTH    = 49.000000
      TILT     = 0.000000
      AZIMUTH  = 180.000000
           ..
"voladizo_P05" = BUILDING-SHADE
      BULB-TRA = "Default.bulb"
      BULB-REF = "Default.bulb"
      TRAN     =              0
      REFL     =            0.7
      X        = -49.000000
      Y        = 8.500000
      Z        = 15.000000
      HEIGHT   = 1.500000
      WIDTH    = 49.000000
      TILT     = 0.000000
      AZIMUTH  = 180.000000
           ..
"voladizo_P04" = BUILDING-SHADE
      BULB-TRA = "Default.bulb"
      BULB-REF = "Default.bulb"
      TRAN     =              0
      REFL     =            0.7
      X        = -49.000000
      Y        = 8.500000
      Z        = 12.000000
      HEIGHT   = 1.500000
      WIDTH    = 49.000000
      TILT     = 0.000000
      AZIMUTH  = 180.000000
           ..
"voladizo_P03" = BUILDING-SHADE
      BULB-TRA = "Default.bulb"
      BULB-REF = "Default.bulb"
      TRAN     =              0
      REFL     =            0.7
      X        = -49.000000
      Y        = 8.500000
      Z        = 9.000000
      HEIGHT   = 1.500000
      WIDTH    = 49.000000
      TILT     = 0.000000
      AZIMUTH  = 180.000000
           ..
"voladizo_P02" = BUILDING-SHADE
      BULB-TRA = "Default.bulb"
      BULB-REF = "Default.bulb"
      TRAN     =              0
      REFL     =            0.7
      X        = -49.000000
      Y        = 8.500000
      Z        = 6.000000
      HEIGHT   = 1.500000
      WIDTH    = 49.000000
      TILT     = 0.000000
      AZIMUTH  = 180.000000
           ..
"voladizo_P01" = BUILDING-SHADE
      BULB-TRA = "Default.bulb"
      BULB-REF = "Default.bulb"
      TRAN     =              0
      REFL     =            0.7
      X        = -49.000000
      Y        = 8.500000
      Z        = 3.000000
      HEIGHT   = 1.500000
      WIDTH    = 49.000000
      TILT     = 0.000000
      AZIMUTH  = 180.000000
           ..
$ -----------------
$ Lineas Auxiliares
$ -----------------
$
$ ------
$ Planos
$ ------
$

$ ---------
$ POLIGONOS
$ ---------
$
"P01_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( 0, 8.5 )
    V3   =( -5.12, 8.5 )
    V4   =( -16.14, 8.5 )
    V5   =( -17.82, 8.5 )
    V6   =( -21.95, 8.5 )
    V7   =( -26.86, 8.5 )
    V8   =( -38.33, 8.5 )
    V9   =( -49.01, 8.5 )
    V10  =( -49.0099, 0 )
    V11  =( -38.3299, 0 )
    V12  =( -30.96, 0 )
    V13  =( -26.86, 0 )
    V14  =( -21.95, 0 )
    V15  =( -16.38, 0 )
    V16  =( -13.4599, 0 )
    V17  =( -5.1099, 0 )
    ..
"P01_E02_Pol3" = POLYGON
    V1   =( -16.14, 8.5 )
    V2   =( -16.16, 5.1 )
    V3   =( -17.84, 5.1001 )
    V4   =( -17.82, 8.5 )
    V5   =( -21.95, 8.5 )
    V6   =( -21.95, 0 )
    V7   =( -16.38, 0 )
    V8   =( -16.42, 3.68 )
    V9   =( -13.5, 3.68 )
    V10  =( -13.4599, 0 )
    V11  =( -5.1099, 0 )
    V12  =( -5.12, 8.5 )
    ..
"P01_E04_Pol1" = POLYGON
    V1   =( -38.33, 3.63 )
    V2   =( -31.03, 3.63 )
    V3   =( -30.96, 0 )
    V4   =( -26.86, 0 )
    V5   =( -26.86, 8.5 )
    V6   =( -38.33, 8.5 )
    ..
"P01_E06_Pol1" = POLYGON
    V1   =( -13.4599, 0 )
    V2   =( -13.5, 3.68 )
    V3   =( -16.42, 3.68 )
    V4   =( -16.38, 0 )
    ..
"P01_E07_Pol1" = POLYGON
    V1   =( -17.82, 8.5 )
    V2   =( -17.84, 5.1001 )
    V3   =( -16.16, 5.1 )
    V4   =( -16.14, 8.5 )
    ..
"P01_E08_Pol1" = POLYGON
    V1   =( -30.96, 0 )
    V2   =( -31.03, 3.63 )
    V3   =( -38.33, 3.63 )
    V4   =( -38.3299, 0 )
    ..
"P02_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( 0, 8.5 )
    V3   =( -5.12, 8.5 )
    V4   =( -16.14, 8.5 )
    V5   =( -17.82, 8.5 )
    V6   =( -21.95, 8.5 )
    V7   =( -26.86, 8.5 )
    V8   =( -38.33, 8.5 )
    V9   =( -49.01, 8.5 )
    V10  =( -49.0099, 0 )
    V11  =( -38.3299, 0 )
    V12  =( -30.96, 0 )
    V13  =( -26.86, 0 )
    V14  =( -21.95, 0 )
    V15  =( -16.38, 0 )
    V16  =( -13.4599, 0 )
    V17  =( -5.1099, 0 )
    ..
"P02_E01_Pol2" = POLYGON
    V1   =( -38.3299, 0 )
    V2   =( -38.33, 3.63 )
    V3   =( -31.03, 3.63 )
    V4   =( -30.96, 0 )
    V5   =( -26.86, 0 )
    V6   =( -21.95, 0 )
    V7   =( -16.38, 0 )
    V8   =( -16.42, 3.68 )
    V9   =( -13.5, 3.68 )
    V10  =( -13.4599, 0 )
    V11  =( -5.1099, 0 )
    V12  =( 0, 0 )
    V13  =( 0, 8.5 )
    V14  =( -5.12, 8.5 )
    V15  =( -16.14, 8.5 )
    V16  =( -16.16, 5.1 )
    V17  =( -17.84, 5.1001 )
    V18  =( -17.82, 8.5 )
    V19  =( -21.95, 8.5 )
    V20  =( -26.86, 8.5 )
    V21  =( -38.33, 8.5 )
    V22  =( -49.01, 8.5 )
    V23  =( -49.0099, 0 )
    ..
"P02_E02_Pol3" = POLYGON
    V1   =( -13.4599, 0 )
    V2   =( -13.5, 3.68 )
    V3   =( -16.42, 3.68 )
    V4   =( -16.38, 0 )
    ..
"P02_E03_Pol4" = POLYGON
    V1   =( -17.82, 8.5 )
    V2   =( -17.84, 5.1001 )
    V3   =( -16.16, 5.1 )
    V4   =( -16.14, 8.5 )
    ..
"P02_E04_Pol5" = POLYGON
    V1   =( -30.96, 0 )
    V2   =( -31.03, 3.63 )
    V3   =( -38.33, 3.63 )
    V4   =( -38.3299, 0 )
    ..
"P02_E01_FI001_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( 8.5, 0 )
    V3   =( 8.5, 4.1301 )
    V4   =( 5.1001, 4.110001 )
    V5   =( 5.0999, 5.7901 )
    V6   =( 8.5, 5.810101 )
    V7   =( 8.5, 16.8301 )
    V8   =( 0, 16.8402 )
    V9   =( 0, 8.490201 )
    V10  =( 3.68, 8.450001 )
    V11  =( 3.68, 5.530001 )
    V12  =( 0, 5.570101 )
    ..
"P02_E01_FI002_Poligono2" = POLYGON
    V1   =( 0, 0 )
    V2   =( 4.87, 0 )
    V3   =( 4.87, 11.47 )
    V4   =( -3.63, 11.47 )
    V5   =( -3.63, 7.370102 )
    V6   =( 0, 7.300001 )
    ..
"P02_E01_FE001_Poligono3" = POLYGON
    V1   =( 0, 0 )
    V2   =( 8.5, 1.818989e-12 )
    V3   =( 8.499875, 10.6799 )
    V4   =( 3.629875, 10.67984 )
    V5   =( -0.0001246194, 10.68 )
    ..
"P02_E01_FE002_Poligono4" = POLYGON
    V1   =( 0, 0 )
    V2   =( 4.91, 0 )
    V3   =( 4.91, 8.5 )
    V4   =( 0, 8.5 )
    ..
"P02_E01_FE003_Poligono5" = POLYGON
    V1   =( 0, 0 )
    V2   =( 5.1199, 0 )
    V3   =( 5.1199, 8.5 )
    V4   =( 0.01010036, 8.5 )
    ..
"P03_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( 0, 8.5 )
    V3   =( -5.12, 8.5 )
    V4   =( -16.14, 8.5 )
    V5   =( -17.82, 8.5 )
    V6   =( -21.95, 8.5 )
    V7   =( -26.86, 8.5 )
    V8   =( -38.33, 8.5 )
    V9   =( -49.01, 8.5 )
    V10  =( -49.0099, 0 )
    V11  =( -38.3299, 0 )
    V12  =( -30.96, 0 )
    V13  =( -26.86, 0 )
    V14  =( -21.95, 0 )
    V15  =( -16.38, 0 )
    V16  =( -13.4599, 0 )
    V17  =( -5.1099, 0 )
    ..
"P03_E01_Poligono2" = POLYGON
    V1   =( -38.3299, 0 )
    V2   =( -38.33, 3.63 )
    V3   =( -31.03, 3.63 )
    V4   =( -30.96, 0 )
    V5   =( -26.86, 0 )
    V6   =( -21.95, 0 )
    V7   =( -16.38, 0 )
    V8   =( -16.42, 3.68 )
    V9   =( -13.5, 3.68 )
    V10  =( -13.4599, 0 )
    V11  =( -5.1099, 0 )
    V12  =( 0, 0 )
    V13  =( 0, 8.5 )
    V14  =( -5.12, 8.5 )
    V15  =( -16.14, 8.5 )
    V16  =( -16.16, 5.1 )
    V17  =( -17.84, 5.1001 )
    V18  =( -17.82, 8.5 )
    V19  =( -21.95, 8.5 )
    V20  =( -26.86, 8.5 )
    V21  =( -38.33, 8.5 )
    V22  =( -49.01, 8.5 )
    V23  =( -49.0099, 0 )
    ..
"P03_E02_Poligono3" = POLYGON
    V1   =( -13.4599, 0 )
    V2   =( -13.5, 3.68 )
    V3   =( -16.42, 3.68 )
    V4   =( -16.38, 0 )
    ..
"P03_E03_Poligono4" = POLYGON
    V1   =( -17.82, 8.5 )
    V2   =( -17.84, 5.1001 )
    V3   =( -16.16, 5.1 )
    V4   =( -16.14, 8.5 )
    ..
"P03_E04_Poligono5" = POLYGON
    V1   =( -30.96, 0 )
    V2   =( -31.03, 3.63 )
    V3   =( -38.33, 3.63 )
    V4   =( -38.3299, 0 )
    ..
"P04_Poligono1" = POLYGON
    V1   =( 0, 0 )
    V2   =( 0, 8.5 )
    V3   =( -5.12, 8.5 )
    V4   =( -16.14, 8.5 )
    V5   =( -17.82, 8.5 )
    V6   =( -21.95, 8.5 )
    V7   =( -26.86, 8.5 )
    V8   =( -38.33, 8.5 )
    V9   =( -49.01, 8.5 )
    V10  =( -49.0099, 0 )
    V11  =( -38.3299, 0 )
    V12  =( -30.96, 0 )
    V13  =( -26.86, 0 )
    V14  =( -21.95, 0 )
    V15  =( -16.38, 0 )
    V16  =( -13.4599, 0 )
    V17  =( -5.1099, 0 )
    ..
"P04_E01_Poligono2" = POLYGON
    V1   =( -38.3299, 0 )
    V2   =( -38.33, 3.63 )
    V3   =( -31.03, 3.63 )
    V4   =( -30.96, 0 )
    V5   =( -26.86, 0 )
    V6   =( -21.95, 0 )
    V7   =( -16.38, 0 )
    V8   =( -16.42, 3.68 )
    V9   =( -13.5, 3.68 )
    V10  =( -13.4599, 0 )
    V11  =( -5.1099, 0 )
    V12  =( 0, 0 )
    V13  =( 0, 8.5 )
    V14  =( -5.12, 8.5 )
    V15  =( -16.14, 8.5 )
    V16  =( -16.16, 5.1 )
    V17  =( -17.84, 5.1001 )
    V18  =( -17.82, 8.5 )
    V19  =( -21.95, 8.5 )
    V20  =( -26.86, 8.5 )
    V21  =( -38.33, 8.5 )
    V22  =( -49.01, 8.5 )
    V23  =( -49.0099, 0 )
    ..
"P04_E02_Poligono3" = POLYGON
    V1   =( -13.4599, 0 )
    V2   =( -13.5, 3.68 )
    V3   =( -16.42, 3.68 )
    V4   =( -16.38, 0 )
    ..
"P04_E03_Poligono4" = POLYGON
    V1   =( -17.82, 8.5 )
    V2   =( -17.84, 5.1001 )
    V3   =( -16.16, 5.1 )
    V4   =( -16.14, 8.5 )
    ..
"P04_E04_Poligono5" = POLYGON
    V1   =( -30.96, 0 )
    V2   =( -31.03, 3.63 )
    V3   =( -38.33, 3.63 )
    V4   =( -38.3299, 0 )
    ..
"P04_E03_FI012_Poligono8" = POLYGON
    V1   =( 0, 0 )
    V2   =( 1.679968, -0.01037623 )
    V3   =( 1.680974, 3.390682 )
    V4   =( -6.420717e-10, 3.400065 )
    ..
"P05_Poligono10" = POLYGON
    V1   =( 0, 0 )
    V2   =( 0, 8.5 )
    V3   =( -5.12, 8.5 )
    V4   =( -16.14, 8.5 )
    V5   =( -17.82, 8.5 )
    V6   =( -21.95, 8.5 )
    V7   =( -26.86, 8.5 )
    V8   =( -38.33, 8.5 )
    V9   =( -49.01, 8.5 )
    V10  =( -49.0099, 0 )
    V11  =( -38.3299, 0 )
    V12  =( -30.96, 0 )
    V13  =( -26.86, 0 )
    V14  =( -21.95, 0 )
    V15  =( -16.38, 0 )
    V16  =( -13.4599, 0 )
    V17  =( -5.1099, 0 )
    ..
"P05_E05_Poligono11" = POLYGON
    V1   =( -38.3299, 0 )
    V2   =( -38.33, 3.63 )
    V3   =( -31.03, 3.63 )
    V4   =( -30.96, 0 )
    V5   =( -26.86, 0 )
    V6   =( -21.95, 0 )
    V7   =( -16.38, 0 )
    V8   =( -16.42, 3.68 )
    V9   =( -13.5, 3.68 )
    V10  =( -13.4599, 0 )
    V11  =( -5.1099, 0 )
    V12  =( 0, 0 )
    V13  =( 0, 8.5 )
    V14  =( -5.12, 8.5 )
    V15  =( -16.14, 8.5 )
    V16  =( -16.16, 5.1 )
    V17  =( -17.84, 5.1001 )
    V18  =( -17.82, 8.5 )
    V19  =( -21.95, 8.5 )
    V20  =( -26.86, 8.5 )
    V21  =( -38.33, 8.5 )
    V22  =( -49.01, 8.5 )
    V23  =( -49.0099, 0 )
    ..
"P05_E06_Poligono12" = POLYGON
    V1   =( -13.4599, 0 )
    V2   =( -13.5, 3.68 )
    V3   =( -16.42, 3.68 )
    V4   =( -16.38, 0 )
    ..
"P05_E07_Poligono13" = POLYGON
    V1   =( -17.82, 8.5 )
    V2   =( -17.84, 5.1001 )
    V3   =( -16.16, 5.1 )
    V4   =( -16.14, 8.5 )
    ..
"P05_E08_Poligono14" = POLYGON
    V1   =( -30.96, 0 )
    V2   =( -31.03, 3.63 )
    V3   =( -38.33, 3.63 )
    V4   =( -38.3299, 0 )
    ..
"P05_E07_FI025_Poligono17" = POLYGON
    V1   =( 0, 0 )
    V2   =( 1.679968, -0.01037623 )
    V3   =( 1.680974, 3.390682 )
    V4   =( -6.420717e-10, 3.400065 )
    ..
"P06_Poligono19" = POLYGON
    V1   =( 0, 0 )
    V2   =( 0, 8.5 )
    V3   =( -5.12, 8.5 )
    V4   =( -16.14, 8.5 )
    V5   =( -17.82, 8.5 )
    V6   =( -21.95, 8.5 )
    V7   =( -26.86, 8.5 )
    V8   =( -38.33, 8.5 )
    V9   =( -49.01, 8.5 )
    V10  =( -49.0099, 0 )
    V11  =( -38.3299, 0 )
    V12  =( -30.96, 0 )
    V13  =( -26.86, 0 )
    V14  =( -21.95, 0 )
    V15  =( -16.38, 0 )
    V16  =( -13.4599, 0 )
    V17  =( -5.1099, 0 )
    ..
"P06_E09_Poligono20" = POLYGON
    V1   =( -38.3299, 0 )
    V2   =( -38.33, 3.63 )
    V3   =( -31.03, 3.63 )
    V4   =( -30.96, 0 )
    V5   =( -26.86, 0 )
    V6   =( -21.95, 0 )
    V7   =( -16.38, 0 )
    V8   =( -16.42, 3.68 )
    V9   =( -13.5, 3.68 )
    V10  =( -13.4599, 0 )
    V11  =( -5.1099, 0 )
    V12  =( 0, 0 )
    V13  =( 0, 8.5 )
    V14  =( -5.12, 8.5 )
    V15  =( -16.14, 8.5 )
    V16  =( -16.16, 5.1 )
    V17  =( -17.84, 5.1001 )
    V18  =( -17.82, 8.5 )
    V19  =( -21.95, 8.5 )
    V20  =( -26.86, 8.5 )
    V21  =( -38.33, 8.5 )
    V22  =( -49.01, 8.5 )
    V23  =( -49.0099, 0 )
    ..
"P06_E10_Poligono21" = POLYGON
    V1   =( -13.4599, 0 )
    V2   =( -13.5, 3.68 )
    V3   =( -16.42, 3.68 )
    V4   =( -16.38, 0 )
    ..
"P06_E11_Poligono22" = POLYGON
    V1   =( -17.82, 8.5 )
    V2   =( -17.84, 5.1001 )
    V3   =( -16.16, 5.1 )
    V4   =( -16.14, 8.5 )
    ..
"P06_E12_Poligono23" = POLYGON
    V1   =( -30.96, 0 )
    V2   =( -31.03, 3.63 )
    V3   =( -38.33, 3.63 )
    V4   =( -38.3299, 0 )
    ..
"P06_E11_FI038_Poligono26" = POLYGON
    V1   =( 0, 0 )
    V2   =( 1.679968, -0.01037623 )
    V3   =( 1.680974, 3.390682 )
    V4   =( -6.420717e-10, 3.400065 )
    ..
"P07_Poligono28" = POLYGON
    V1   =( 0, 0 )
    V2   =( 0, 8.5 )
    V3   =( -5.12, 8.5 )
    V4   =( -16.14, 8.5 )
    V5   =( -17.82, 8.5 )
    V6   =( -21.95, 8.5 )
    V7   =( -26.86, 8.5 )
    V8   =( -38.33, 8.5 )
    V9   =( -49.01, 8.5 )
    V10  =( -49.0099, 0 )
    V11  =( -38.3299, 0 )
    V12  =( -30.96, 0 )
    V13  =( -26.86, 0 )
    V14  =( -21.95, 0 )
    V15  =( -16.38, 0 )
    V16  =( -13.4599, 0 )
    V17  =( -5.1099, 0 )
    ..
"P07_E13_Poligono29" = POLYGON
    V1   =( -38.3299, 0 )
    V2   =( -38.33, 3.63 )
    V3   =( -31.03, 3.63 )
    V4   =( -30.96, 0 )
    V5   =( -26.86, 0 )
    V6   =( -21.95, 0 )
    V7   =( -16.38, 0 )
    V8   =( -16.42, 3.68 )
    V9   =( -13.5, 3.68 )
    V10  =( -13.4599, 0 )
    V11  =( -5.1099, 0 )
    V12  =( 0, 0 )
    V13  =( 0, 8.5 )
    V14  =( -5.12, 8.5 )
    V15  =( -16.14, 8.5 )
    V16  =( -16.16, 5.1 )
    V17  =( -17.84, 5.1001 )
    V18  =( -17.82, 8.5 )
    V19  =( -21.95, 8.5 )
    V20  =( -26.86, 8.5 )
    V21  =( -38.33, 8.5 )
    V22  =( -49.01, 8.5 )
    V23  =( -49.0099, 0 )
    ..
"P07_E14_Poligono30" = POLYGON
    V1   =( -13.4599, 0 )
    V2   =( -13.5, 3.68 )
    V3   =( -16.42, 3.68 )
    V4   =( -16.38, 0 )
    ..
"P07_E15_Poligono31" = POLYGON
    V1   =( -17.82, 8.5 )
    V2   =( -17.84, 5.1001 )
    V3   =( -16.16, 5.1 )
    V4   =( -16.14, 8.5 )
    ..
"P07_E16_Poligono32" = POLYGON
    V1   =( -30.96, 0 )
    V2   =( -31.03, 3.63 )
    V3   =( -38.33, 3.63 )
    V4   =( -38.3299, 0 )
    ..
"P07_E15_FI051_Poligono35" = POLYGON
    V1   =( 0, 0 )
    V2   =( 1.679968, -0.01037623 )
    V3   =( 1.680974, 3.390682 )
    V4   =( -6.420717e-10, 3.400065 )
    ..
"P08_Poligono37" = POLYGON
    V1   =( 0, 0 )
    V2   =( 0, 8.5 )
    V3   =( -5.12, 8.5 )
    V4   =( -16.14, 8.5 )
    V5   =( -17.82, 8.5 )
    V6   =( -21.95, 8.5 )
    V7   =( -26.86, 8.5 )
    V8   =( -38.33, 8.5 )
    V9   =( -49.01, 8.5 )
    V10  =( -49.0099, 0 )
    V11  =( -38.3299, 0 )
    V12  =( -30.96, 0 )
    V13  =( -26.86, 0 )
    V14  =( -21.95, 0 )
    V15  =( -16.38, 0 )
    V16  =( -13.4599, 0 )
    V17  =( -5.1099, 0 )
    ..
"P08_E17_Poligono38" = POLYGON
    V1   =( -38.3299, 0 )
    V2   =( -38.33, 3.63 )
    V3   =( -31.03, 3.63 )
    V4   =( -30.96, 0 )
    V5   =( -26.86, 0 )
    V6   =( -21.95, 0 )
    V7   =( -16.38, 0 )
    V8   =( -16.42, 3.68 )
    V9   =( -13.5, 3.68 )
    V10  =( -13.4599, 0 )
    V11  =( -5.1099, 0 )
    V12  =( 0, 0 )
    V13  =( 0, 8.5 )
    V14  =( -5.12, 8.5 )
    V15  =( -16.14, 8.5 )
    V16  =( -16.16, 5.1 )
    V17  =( -17.84, 5.1001 )
    V18  =( -17.82, 8.5 )
    V19  =( -21.95, 8.5 )
    V20  =( -26.86, 8.5 )
    V21  =( -38.33, 8.5 )
    V22  =( -49.01, 8.5 )
    V23  =( -49.0099, 0 )
    ..
"P08_E18_Poligono39" = POLYGON
    V1   =( -13.4599, 0 )
    V2   =( -13.5, 3.68 )
    V3   =( -16.42, 3.68 )
    V4   =( -16.38, 0 )
    ..
"P08_E19_Poligono40" = POLYGON
    V1   =( -17.82, 8.5 )
    V2   =( -17.84, 5.1001 )
    V3   =( -16.16, 5.1 )
    V4   =( -16.14, 8.5 )
    ..
"P08_E20_Poligono41" = POLYGON
    V1   =( -30.96, 0 )
    V2   =( -31.03, 3.63 )
    V3   =( -38.33, 3.63 )
    V4   =( -38.3299, 0 )
    ..
"P08_E19_FI064_Poligono44" = POLYGON
    V1   =( 0, 0 )
    V2   =( 1.679968, -0.01037623 )
    V3   =( 1.680974, 3.390682 )
    V4   =( -6.420717e-10, 3.400065 )
    ..
$
$ +-------------------+
$ | DATOS GEOMÉTRICOS |
$ +-------------------+
$
         "Run Period 1" = RUN-PERIOD-PD
           END-MONTH = 12
           END-DAY   = 31
           ..
    "Edificio" = BUILD-PARAMETERS
$          NOMBRE    = "Edificio"
           LATITUDE  = 0.000000
           ALTITUDE  = 15.000000
           ISPENINSULAR  = YES
           AZIMUTH   = 180.000000
$          LOCALIDAD = "Ninguna"
$          FILE_MET  = "C:\ProgramasCTEyCEE\DatosClimaticos\GENERICOS\zonaB3.bin"
$          ZONE      = "-- Todas --"
           CLASE-HIGROMETRIA  = 3
           ANGLE              = 0.000000
$          COND-OPER = "I_Media-8h-Acondicionado"
$          TYPE-OPER = "Ninguno"
           X-REF     = 0.000000
           Y-REF     = 0.000000
           HEATING-PERIOD = (  1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12)
           COOLING-PERIOD = (  1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12)
           INTERNAL-PARTITIONS = CUSTOM
           TYPE-CASE          = Nuevo
           TYPE-BUILD         = Terciario
           STOP-AFTER-MINIMUM-REQUIREMENTS = "NO"
           LONGITUD-DE-REFERENCIA = 15.000000
           ALTITUD = 15.000000
           EXTINFO            = "SI"
           controlAutSombrasMoviles = 0
           ..
"P01" = FLOOR
      POLYGON       =  "P01_Poligono1"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "Ninguna"
      ..
    "P01_E02" = SPACE
        nCompleto = "P01_E02"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P01_E02_Pol3"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "Condición_8hmedia_1.5renh"
            SPACE-CONDITIONS  = "Condición_8hmedia_1.5renh"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 10
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 1.000000
           VEEI-REF  = 3.000000
           AIR-CHANGES/HR      = 1.500000
            ..
            "P01_E02_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.4
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P01_E02_PE002" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V6  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P01_E02_PE003" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V10  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E02_PE004" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V12  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E02_PE005" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V5  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P01_E02_PE005_V" = WINDOW
                        X              =            0.2
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P01_E02_PE006" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V11  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P01_E02_PE006_V" = WINDOW
                        X              =            3.3
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P01_E02_Med001" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V1  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E02_Med002" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V2  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E02_Med003" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V3  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E02_Med005" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E06"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V7  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E02_Med006" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E06"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V8  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E02_Med007" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E06"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V9  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E02_FTER004" = UNDERGROUND-WALL
                  Z-GROUND      =  -7.430936e-07
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "I_solera"  
                  LOCATION      = BOTTOM  
                   AREA          =        143.0979
                   PERIMETRO     =         50.6701
                        ..
                  "I_solera" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_solera" 
                        ..
    "P01_E04" = SPACE
        nCompleto = "P01_E04"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P01_E04_Pol1"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "Condición_8hmedia_1.5renh"
            SPACE-CONDITIONS  = "Condición_8hmedia_1.5renh"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 6
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 1.000000
           VEEI-REF  = 3.000000
           AIR-CHANGES/HR      = 1.500000
            ..
            "P01_E04_PE007" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V3  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P01_E04_PE008" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V5  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P01_E04_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P01_E04_PE001_V" = WINDOW
                        X              =            3.2
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P01_E04_PE002" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V6  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P01_E04_PE002_V" = WINDOW
                        X              =            0.2
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1282228
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P01_E04_Med001" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E08"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V1  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E04_Med002" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E08"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V2  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P01_E04_FTER001" = UNDERGROUND-WALL
                  Z-GROUND      =  -7.430936e-07
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "I_solera"  
                  LOCATION      = BOTTOM  
                   AREA          =        97.49482
                   PERIMETRO     =         39.9399
                        ..
                  "I_solera" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_solera" 
                        ..
    "P01_E06" = SPACE
        nCompleto = "P01_E06"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P01_E06_Pol1"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P01_E06_PE003" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P01_E06_FTER003" = UNDERGROUND-WALL
                  Z-GROUND      =  -3.217158e-07
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "I_solera"  
                  LOCATION      = BOTTOM  
                   AREA          =        143.0979
                   PERIMETRO     =         50.6701
                        ..
                  "I_solera" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_solera" 
                        ..
    "P01_E07" = SPACE
        nCompleto = "P01_E07"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P01_E07_Pol1"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P01_E07_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P01_E07_FTER005" = UNDERGROUND-WALL
                  Z-GROUND      =  -7.430936e-07
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "I_solera"  
                  LOCATION      = BOTTOM  
                   AREA          =        143.0979
                   PERIMETRO     =         50.6701
                        ..
                  "I_solera" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_solera" 
                        ..
    "P01_E08" = SPACE
        nCompleto = "P01_E08"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P01_E08_Pol1"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 3
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P01_E08_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P01_E08_PE001_V" = WINDOW
                        X              =           6.04
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =     0.05590285
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P01_E08_PE002" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V3  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P01_E08_FTER002" = UNDERGROUND-WALL
                  Z-GROUND      =  -3.173447e-07
   COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "I_solera"  
                  LOCATION      = BOTTOM  
                   AREA          =        97.49482
                   PERIMETRO     =         39.9399
                        ..
                  "I_solera" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_solera" 
                        ..
"P02" = FLOOR
      Z             =               3
      POLYGON       =  "P02_Poligono1"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P01"
      ..
    "P02_E01" = SPACE
        nCompleto = "P02_E01"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P02_E01_Pol2"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "Condición_8hmedia_1.5renh"
            SPACE-CONDITIONS  = "Condición_8hmedia_1.5renh"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 20
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 1.000000
           VEEI-REF  = 3.000000
           AIR-CHANGES/HR      = 1.500000
            ..
            "P02_E01_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE001_V1" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1659178
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE002" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V5  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE002_V1" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1771282
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE003" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V6  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE003_V1" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            5.3
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1828993
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE004" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V10  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P02_E01_PE005" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V11  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P02_E01_PE006" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V12  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE006_V" = WINDOW
                        X              =           0.65
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE007" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V13  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE007_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE008" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V14  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE008_V" = WINDOW
                        X              =              0
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =             11
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =       0.161559
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE009" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V18  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE009_V1" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1227476
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE010" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V19  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE010_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1311341
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE011" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V20  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE011_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           11.2
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1620675
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE012" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V21  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE012_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           10.5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1602167
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE013" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V22  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E01_PE013_V_2" = WINDOW
                        X              =            6.5
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E01_PE014" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V23  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P02_E01_FE001" = EXTERIOR-WALL
                  ABSORPTANCE   =           0.95
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "I_muro_opaco"  
                  X             =       -49.0098
                  Y             =              0
                  Z             =              0
                  AZIMUTH       =             90
                  TILT          =            180
                  POLYGON       = "P02_E01_FE001_Poligono3"
                        ..
                  "I_muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_muro_opaco" 
                        ..
            "P02_E01_FE002" = EXTERIOR-WALL
                  ABSORPTANCE   =           0.95
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "I_muro_opaco"  
                  X             =         -26.86
                  Y             =            8.5
                  Z             =              0
                  AZIMUTH       =            180
                  TILT          =            180
                  POLYGON       = "P02_E01_FE002_Poligono4"
                        ..
                  "I_muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_muro_opaco" 
                        ..
            "P02_E01_FE003" = EXTERIOR-WALL
                  ABSORPTANCE   =           0.95
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "I_muro_opaco"  
                  X             =        -5.1199
                  Y             =            8.5
                  Z             =              0
                  AZIMUTH       =            180
                  TILT          =            180
                  POLYGON       = "P02_E01_FE003_Poligono5"
                        ..
                  "I_muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_muro_opaco" 
                        ..
            "P02_E01_Med001" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V1  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P02_E01_Med002" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V2  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P02_E01_Med003" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V3  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P02_E01_Med004" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V7  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P02_E01_Med005" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V8  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P02_E01_Med006" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V9  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P02_E01_Med007" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V15  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P02_E01_Med008" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V16  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P02_E01_Med009" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V17  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P02_E01_FI001" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  X             =         -21.95
                  Y             =              0
                  Z             =              0
                  AZIMUTH       =             90
                  TILT          =            180
                  POLYGON       = "P02_E01_FI001_Poligono1"
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
            "P02_E01_FI002" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  X             =         -38.33
                  Y             =           3.63
                  Z             =              0
                  AZIMUTH       =             90
                  TILT          =            180
                  POLYGON       = "P02_E01_FI002_Poligono2"
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P02_E02" = SPACE
        nCompleto = "P02_E02"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P02_E02_Pol3"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P02_E02_PE015" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P02_E02_FI003" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E06"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P02_E03" = SPACE
        nCompleto = "P02_E03"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P02_E03_Pol4"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P02_E03_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P02_E03_FI004" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P02_E04" = SPACE
        nCompleto = "P02_E04"
              HEIGHT        =              3
            SHAPE             = POLYGON 
            POLYGON           = "P02_E04_Pol5"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 2
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P02_E04_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P02_E04_PE001_V" = WINDOW
                        X              =           6.04
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =     0.05590285
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P02_E04_FI005" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P01_E08"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
"P03" = FLOOR
      Z             =               6
      POLYGON       =  "P03_Poligono1"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P02"
      ..
    "P03_E01" = SPACE
        nCompleto = "P03_E01"
            SHAPE             = POLYGON 
            POLYGON           = "P03_E01_Poligono2"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "Condición_8hmedia_1.5renh"
            SPACE-CONDITIONS  = "Condición_8hmedia_1.5renh"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 20
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 1.000000
           VEEI-REF  = 3.000000
           AIR-CHANGES/HR      = 1.500000
            ..
            "P03_E01_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE001_V1" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1659178
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE002" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V5  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE002_V1" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1771282
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE003" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V6  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE003_V1" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            5.3
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1828993
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE004" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V10  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P03_E01_PE005" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V11  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P03_E01_PE006" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V12  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE006_V" = WINDOW
                        X              =           0.65
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE007" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V13  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE007_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE008" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V14  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE008_V" = WINDOW
                        X              =              0
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =             11
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =       0.161559
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE009" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V18  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE009_V1" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1227476
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE010" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V19  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE010_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1311341
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE011" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V20  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE011_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           11.2
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1620675
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE012" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V21  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE012_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           10.5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1602167
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE013" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V22  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E01_PE013_V_4" = WINDOW
                        X              =            6.5
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E01_PE014" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V23  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P03_E01_Med001" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V1  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P03_E01_Med002" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V2  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P03_E01_Med003" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V3  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P03_E01_Med004" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V7  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P03_E01_Med005" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V8  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P03_E01_Med006" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V9  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P03_E01_Med007" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V15  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P03_E01_Med008" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V16  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P03_E01_Med009" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V17  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P03_E01_FI010" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E01"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P03_E02" = SPACE
        nCompleto = "P03_E02"
            SHAPE             = POLYGON 
            POLYGON           = "P03_E02_Poligono3"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P03_E02_PE015" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P03_E02_FI011" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P03_E03" = SPACE
        nCompleto = "P03_E03"
            SHAPE             = POLYGON 
            POLYGON           = "P03_E03_Poligono4"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P03_E03_PE016" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P03_E03_FI012" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P03_E04" = SPACE
        nCompleto = "P03_E04"
            SHAPE             = POLYGON 
            POLYGON           = "P03_E04_Poligono5"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 2
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P03_E04_PE017" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P03_E04_PE017_V" = WINDOW
                        X              =           6.04
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =     0.05590285
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P03_E04_FI013" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P02_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
"P04" = FLOOR
      Z             =               9
      POLYGON       =  "P04_Poligono1"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P03"
      ..
    "P04_E01" = SPACE
        nCompleto = "P04_E01"
            SHAPE             = POLYGON 
            POLYGON           = "P04_E01_Poligono2"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "Condición_8hmedia_1.5renh"
            SPACE-CONDITIONS  = "Condición_8hmedia_1.5renh"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 20
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 1.000000
           VEEI-REF  = 3.000000
           AIR-CHANGES/HR      = 1.500000
            ..
            "P04_E01_PE001" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE001_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1659178
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE002" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V5  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE002_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1771282
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE003" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V6  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE003_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            5.3
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1828993
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE004" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V10  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P04_E01_PE005" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V11  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P04_E01_PE006" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V12  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE006_V" = WINDOW
                        X              =           0.65
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE007" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V13  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE007_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE008" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V14  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE008_V" = WINDOW
                        X              =              0
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =             11
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =       0.161559
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE009" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V18  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE009_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1227476
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE010" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V19  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE010_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1311341
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE011" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V20  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE011_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           11.2
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1620675
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE012" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V21  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE012_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           10.5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1602167
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE013" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V22  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E01_PE013_V" = WINDOW
                        X              =            6.5
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E01_PE014" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V23  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P04_E01_Med001" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V1  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P04_E01_Med002" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V2  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P04_E01_Med003" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V3  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P04_E01_Med004" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V7  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P04_E01_Med005" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V8  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P04_E01_Med006" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V9  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P04_E01_Med007" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V15  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P04_E01_Med008" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V16  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P04_E01_Med009" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V17  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P04_E01_FI010" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E01"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P04_E02" = SPACE
        nCompleto = "P04_E02"
            SHAPE             = POLYGON 
            POLYGON           = "P04_E02_Poligono3"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P04_E02_PE015" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P04_E02_FI011" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P04_E03" = SPACE
        nCompleto = "P04_E03"
            SHAPE             = POLYGON 
            POLYGON           = "P04_E03_Poligono4"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P04_E03_PE016" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P04_E03_FI012" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  X             =        -17.819
                  Y             =            8.5
                  Z             =              0
                  AZIMUTH       =       180.3539
                  TILT          =            180
                  POLYGON       = "P04_E03_FI012_Poligono8"
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P04_E04" = SPACE
        nCompleto = "P04_E04"
            SHAPE             = POLYGON 
            POLYGON           = "P04_E04_Poligono5"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 2
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P04_E04_PE017" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P04_E04_PE017_V" = WINDOW
                        X              =           6.04
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =     0.05590285
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P04_E04_FI013" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P03_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
"P05" = FLOOR
      Z             =              12
      POLYGON       =  "P05_Poligono10"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P04"
      ..
    "P05_E05" = SPACE
        nCompleto = "P05_E05"
            SHAPE             = POLYGON 
            POLYGON           = "P05_E05_Poligono11"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "Condición_8hmedia_1.5renh"
            SPACE-CONDITIONS  = "Condición_8hmedia_1.5renh"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 20
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 1.000000
           VEEI-REF  = 3.000000
           AIR-CHANGES/HR      = 1.500000
            ..
            "P05_E05_PE018" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE018_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1659178
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE019" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V5  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE019_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1771282
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE020" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V6  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE020_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            5.3
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1828993
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE021" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V10  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P05_E05_PE022" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V11  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P05_E05_PE023" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V12  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE023_V" = WINDOW
                        X              =           0.65
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE024" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V13  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE024_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE025" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V14  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE025_V" = WINDOW
                        X              =              0
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =             11
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =       0.161559
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE026" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V18  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE026_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1227476
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE027" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V19  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE027_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1311341
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE028" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V20  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE028_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           11.2
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1620675
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE029" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V21  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE029_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           10.5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1602167
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE030" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V22  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E05_PE030_V" = WINDOW
                        X              =            6.5
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E05_PE031" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V23  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P05_E05_Med014" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E08"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V1  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P05_E05_Med015" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E08"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V2  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P05_E05_Med016" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E08"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V3  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P05_E05_Med017" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E06"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V7  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P05_E05_Med018" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E06"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V8  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P05_E05_Med019" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E06"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V9  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P05_E05_Med020" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V15  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P05_E05_Med021" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V16  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P05_E05_Med022" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V17  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P05_E05_FI023" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E01"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P05_E06" = SPACE
        nCompleto = "P05_E06"
            SHAPE             = POLYGON 
            POLYGON           = "P05_E06_Poligono12"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P05_E06_PE032" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P05_E06_FI024" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E02"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P05_E07" = SPACE
        nCompleto = "P05_E07"
            SHAPE             = POLYGON 
            POLYGON           = "P05_E07_Poligono13"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P05_E07_PE033" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P05_E07_FI025" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E03"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  X             =        -17.819
                  Y             =            8.5
                  Z             =              0
                  AZIMUTH       =       180.3539
                  TILT          =            180
                  POLYGON       = "P05_E07_FI025_Poligono17"
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P05_E08" = SPACE
        nCompleto = "P05_E08"
            SHAPE             = POLYGON 
            POLYGON           = "P05_E08_Poligono14"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 2
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P05_E08_PE034" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P05_E08_PE034_V" = WINDOW
                        X              =           6.04
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =     0.05590285
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P05_E08_FI026" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P04_E04"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
"P06" = FLOOR
      Z             =              15
      POLYGON       =  "P06_Poligono19"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P05"
      ..
    "P06_E09" = SPACE
        nCompleto = "P06_E09"
            SHAPE             = POLYGON 
            POLYGON           = "P06_E09_Poligono20"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "Condición_8hmedia_1.5renh"
            SPACE-CONDITIONS  = "Condición_8hmedia_1.5renh"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 20
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 1.000000
           VEEI-REF  = 3.000000
           AIR-CHANGES/HR      = 1.500000
            ..
            "P06_E09_PE035" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE035_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1659178
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE036" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V5  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE036_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1771282
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE037" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V6  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE037_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            5.3
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1828993
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE038" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V10  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P06_E09_PE039" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V11  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P06_E09_PE040" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V12  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE040_V" = WINDOW
                        X              =           0.65
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE041" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V13  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE041_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE042" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V14  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE042_V" = WINDOW
                        X              =              0
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =             11
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =       0.161559
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE043" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V18  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE043_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1227476
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE044" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V19  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE044_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1311341
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE045" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V20  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE045_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           11.2
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1620675
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE046" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V21  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE046_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           10.5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1602167
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE047" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V22  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E09_PE047_V" = WINDOW
                        X              =            6.5
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E09_PE048" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V23  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P06_E09_Med027" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E12"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V1  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P06_E09_Med028" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E12"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V2  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P06_E09_Med029" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E12"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V3  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P06_E09_Med030" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E10"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V7  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P06_E09_Med031" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E10"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V8  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P06_E09_Med032" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E10"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V9  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P06_E09_Med033" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E11"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V15  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P06_E09_Med034" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E11"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V16  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P06_E09_Med035" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E11"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V17  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P06_E09_FI036" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E05"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P06_E10" = SPACE
        nCompleto = "P06_E10"
            SHAPE             = POLYGON 
            POLYGON           = "P06_E10_Poligono21"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P06_E10_PE049" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P06_E10_FI037" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E06"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P06_E11" = SPACE
        nCompleto = "P06_E11"
            SHAPE             = POLYGON 
            POLYGON           = "P06_E11_Poligono22"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P06_E11_PE050" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P06_E11_FI038" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E07"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  X             =        -17.819
                  Y             =            8.5
                  Z             =              0
                  AZIMUTH       =       180.3539
                  TILT          =            180
                  POLYGON       = "P06_E11_FI038_Poligono26"
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P06_E12" = SPACE
        nCompleto = "P06_E12"
            SHAPE             = POLYGON 
            POLYGON           = "P06_E12_Poligono23"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 2
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P06_E12_PE051" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P06_E12_PE051_V" = WINDOW
                        X              =           6.04
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =     0.05590285
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P06_E12_FI039" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P05_E08"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
"P07" = FLOOR
      Z             =              18
      POLYGON       =  "P07_Poligono28"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P06"
      ..
    "P07_E13" = SPACE
        nCompleto = "P07_E13"
            SHAPE             = POLYGON 
            POLYGON           = "P07_E13_Poligono29"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "Condición_8hmedia_1.5renh"
            SPACE-CONDITIONS  = "Condición_8hmedia_1.5renh"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 20
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 1.000000
           VEEI-REF  = 3.000000
           AIR-CHANGES/HR      = 1.500000
            ..
            "P07_E13_PE052" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE052_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1659178
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE053" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V5  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE053_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1771282
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE054" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V6  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE054_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            5.3
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1828993
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE055" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V10  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P07_E13_PE056" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V11  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P07_E13_PE057" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V12  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE057_V" = WINDOW
                        X              =           0.65
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE058" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V13  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE058_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE059" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V14  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE059_V" = WINDOW
                        X              =              0
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =             11
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =       0.161559
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE060" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V18  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE060_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1227476
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE061" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V19  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE061_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1311341
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE062" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V20  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE062_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           11.2
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1620675
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE063" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V21  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE063_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           10.5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1602167
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE064" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V22  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E13_PE064_V" = WINDOW
                        X              =            6.5
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E13_PE065" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V23  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P07_E13_Med040" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E16"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V1  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P07_E13_Med041" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E16"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V2  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P07_E13_Med042" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E16"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V3  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P07_E13_Med043" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E14"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V7  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P07_E13_Med044" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E14"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V8  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P07_E13_Med045" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E14"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V9  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P07_E13_Med046" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E15"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V15  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P07_E13_Med047" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E15"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V16  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P07_E13_Med048" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E15"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V17  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P07_E13_FI049" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E09"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P07_E14" = SPACE
        nCompleto = "P07_E14"
            SHAPE             = POLYGON 
            POLYGON           = "P07_E14_Poligono30"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P07_E14_PE066" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P07_E14_FI050" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E10"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P07_E15" = SPACE
        nCompleto = "P07_E15"
            SHAPE             = POLYGON 
            POLYGON           = "P07_E15_Poligono31"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P07_E15_PE067" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P07_E15_FI051" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E11"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  X             =        -17.819
                  Y             =            8.5
                  Z             =              0
                  AZIMUTH       =       180.3539
                  TILT          =            180
                  POLYGON       = "P07_E15_FI051_Poligono35"
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
    "P07_E16" = SPACE
        nCompleto = "P07_E16"
            SHAPE             = POLYGON 
            POLYGON           = "P07_E16_Poligono32"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 2
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 2.790698
            ..
            "P07_E16_PE068" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P07_E16_PE068_V" = WINDOW
                        X              =           6.04
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =     0.05590285
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P07_E16_FI052" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P06_E12"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
"P08" = FLOOR
      Z             =              21
      POLYGON       =  "P08_Poligono37"
      FLOOR-HEIGHT  =              3
      SPACE-HEIGHT  =              3
      SHAPE         =  POLYGON
      PREVIOUS      =  "P07"
      ..
    "P08_E17" = SPACE
        nCompleto = "P08_E17"
            SHAPE             = POLYGON 
            POLYGON           = "P08_E17_Poligono38"
            TYPE              = CONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "Condición_8hmedia_1.5renh"
            SPACE-CONDITIONS  = "Condición_8hmedia_1.5renh"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 20
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 1.000000
           VEEI-REF  = 3.000000
           AIR-CHANGES/HR      = 1.500000
            ..
            "P08_E17_PE069" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE069_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1659178
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE070" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V5  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE070_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1771282
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE071" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V6  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE071_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            5.3
                        GAP            = "ventana estandar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1828993
                        FRAME-CONDUCT =        2.88925
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE072" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V10  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P08_E17_PE073" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V11  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P08_E17_PE074" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V12  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE074_V" = WINDOW
                        X              =           0.65
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE075" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V13  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE075_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1329403
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE076" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V14  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE076_V" = WINDOW
                        X              =              0
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =             11
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =       0.161559
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE077" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V18  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE077_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              4
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1227476
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE078" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V19  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE078_V" = WINDOW
                        X              =           0.05
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            4.8
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1311341
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE079" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V20  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE079_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           11.2
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1620675
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE080" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V21  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE080_V" = WINDOW
                        X              =            0.1
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =           10.5
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 0.640000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.1602167
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE081" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V22  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E17_PE081_V" = WINDOW
                        X              =            6.5
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =            1.1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =      0.0599133
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E17_PE082" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V23  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P08_E17_Med053" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P08_E20"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V1  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P08_E17_Med054" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P08_E20"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V2  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P08_E17_Med055" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P08_E20"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V3  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P08_E17_Med056" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P08_E18"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V7  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P08_E17_Med057" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P08_E18"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V8  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P08_E17_Med058" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P08_E18"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V9  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P08_E17_Med059" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P08_E19"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V15  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P08_E17_Med060" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P08_E19"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V16  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P08_E17_Med061" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P08_E19"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "tabique"  
                  LOCATION      = SPACE-V17  
                        ..
                  "tabique" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "tabique" 
                        ..
            "P08_E17_FI062" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E13"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
            "P08_E17_CUB001" = ROOF
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "cubierta"  
                  LOCATION      = TOP  
                        ..
                  "cubierta" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "cubierta" 
                        ..
    "P08_E18" = SPACE
        nCompleto = "P08_E18"
            SHAPE             = POLYGON 
            POLYGON           = "P08_E18_Poligono39"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 3.090129
            ..
            "P08_E18_PE083" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P08_E18_FI063" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E14"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
            "P08_E18_CUB001" = ROOF
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "cubierta"  
                  LOCATION      = TOP  
                        ..
                  "cubierta" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "cubierta" 
                        ..
    "P08_E19" = SPACE
        nCompleto = "P08_E19"
            SHAPE             = POLYGON 
            POLYGON           = "P08_E19_Poligono40"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 0
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 3.090129
            ..
            "P08_E19_PE084" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
            "P08_E19_FI064" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E15"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  X             =        -17.819
                  Y             =            8.5
                  Z             =              0
                  AZIMUTH       =       180.3539
                  TILT          =            180
                  POLYGON       = "P08_E19_FI064_Poligono44"
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
            "P08_E19_CUB001" = ROOF
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "cubierta"  
                  LOCATION      = TOP  
                        ..
                  "cubierta" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "cubierta" 
                        ..
    "P08_E20" = SPACE
        nCompleto = "P08_E20"
            SHAPE             = POLYGON 
            POLYGON           = "P08_E20_Poligono41"
            TYPE              = UNCONDITIONED
            SPACE-TYPE        = "I_Media-8h-Acondicionado"
            SYSTEM-CONDITIONS = "I_Media-8h-No_acondicionado"
            SPACE-CONDITIONS  = "I_Media-8h-No_acondicionado"
            FLOOR-WEIGHT      =              0
            MULTIPLIER        = 1
            MULTIPLIED        = 0
            PILLARS-NUMBERS   = 2
       FactorSuperficieUtil   = 1.0
       perteneceALaEnvolventeTermica   = SI
           INTERIOR-RADIATION  = FIXED
           CLASE-HIGROMETRIA  = 3
           POWER     = 4.500000
           VEEI-OBJ  = 0.400000
           VEEI-REF  = 4.000000
           AIR-CHANGES/HR      = 3.090129
            ..
            "P08_E20_PE085" = EXTERIOR-WALL
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "muro_opaco"  
                  LOCATION      = SPACE-V4  
                        ..
                  "muro_opaco" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "muro_opaco" 
                        ..
                  "P08_E20_PE085_V" = WINDOW
                        X              =           6.04
                        Y              =            0.1
                        SETBACK        =              0
                        HEIGHT         =            2.6
                        WIDTH          =              1
                        GAP            = "muro_cortina_controlsolar"
                        COEFF = ( 1.000000, 1.000000, 1.000000, 1.000000)
            transmisividadJulio        = 0.220000
            HayConAutDisSomMov         = "300"
                        GLASS-TYPE     = "Vidrio Doble Bajo Emisivo 4-20-4"
                        FRAME-WIDTH   =     0.05590285
                        FRAME-CONDUCT =       3.128417
                        FRAME-ABS     =            0.7
                        INF-COEF       =              9
                        OVERHANG-A     =              0
                        OVERHANG-B     =              0
                        OVERHANG-W     =              0
                        OVERHANG-D     =              0
                        OVERHANG-ANGLE =              0
                        LEFT-FIN-A     =              0
                        LEFT-FIN-B     =              0
                        LEFT-FIN-H     =              0
                        LEFT-FIN-D     =              0
                        RIGHT-FIN-A    =              0
                        RIGHT-FIN-B    =              0
                        RIGHT-FIN-H    =              0
                        RIGHT-FIN-D    =              0
                        ..
            "P08_E20_FI065" = INTERIOR-WALL
                  INT-WALL-TYPE = STANDARD  
                  NEXT-TO       = "P07_E16"  
   COMPROBAR-REQUISITOS-MINIMOS = NO
                  CONSTRUCTION  = "I_forjado_interior"  
                  LOCATION      = BOTTOM  
                        ..
                  "I_forjado_interior" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "I_forjado_interior" 
                        ..
            "P08_E20_CUB001" = ROOF
                  ABSORPTANCE   =            0.6
                  COMPROBAR-REQUISITOS-MINIMOS = YES
                  CONSTRUCTION  = "cubierta"  
                  LOCATION      = TOP  
                        ..
                  "cubierta" =  CONSTRUCTION
                        TYPE   = LAYERS  
                        LAYERS = "cubierta" 
                        ..
$
$ +---------------------------+
$ | CONDICIONES OPERACIONALES |
$ +---------------------------+
$
"Condición_8hmedia_1.5renh" = SPACE-CONDITIONS
    NAME               = "Condición_8hmedia_1.5renh"
    TEMPERATURE        = 22.5
    PEOPLE-SCHEDULE    = "UsoEspacio-8h"
    PEOPLE-HG-LAT      =          45.42
    PEOPLE-HG-SENS     =             62
    PEOPLE-SPLIT-CR    =            0.5
    LIGHTING-SCHEDULE  = "UsoEspacio-8h"
    AREA/PERSON        =             12
    LIGHTING-TYPE      = SUS-FLUOR
    LIGHTING-W/AREA    =            4.5
    LIGHTING-SPLIT-CR =             0.5
    EQUIP-SCHEDULE        = "UsoEspacio-8h"
    EQUIP-SENSIBLE        =             90
    EQUIP-LATENT          =             10
    EQUIPMENT-SPLIT-CR    =      0.3333333
    EQUIPMENT-W/AREA      =            4.5
    FURN-FRACTION         =            0.5
    FURN-WEIGHT           =             30
    FRACCION-SOLAR-SUELO  =            0.6
    INF-SCHEDULE          = "UsoEspacio-8h_vent"
    AIR-CHANGES/HR        =            1.5
    INF-METHOD            = CRACK-AIR-CHANGE
    PEAK-LOAD-TYPE        = CONDITIONED
    MET-LEVEL           = 1
      ..
"Condición_8hmedia_1.5renh" = SYSTEM-CONDITIONS
    NAME               = "Condición_8hmedia_1.5renh"
    ZONAL-ZONE-METHOD  = FULLY-MIXED
    HEAT-TEMP-SCH      = "Horario-Calefaccion-t"
    COOL-TEMP-SCH      = "Horario-Refrigeracion-t"
    TYPE               = CONDITIONED
    MAX-HEAT-RATE      = -1e20
    MAX-COOL-RATE      = 1e20
    HEATING-SCHEDULE   = "UsoEspacio-8h_eq"
    COOLING-SCHEDULE   = "UsoEspacio-8h_eq"
    FLOW/AREA          = 0
    FAN-SCHEDULE       = "UsoEspacio-8h_eq"
    SEASON-SCH         = "SSHA"
    SEASON-SHADING-SCH         = "ELEMENTOS-DE-SOMBRA"
    OUTSIDE-AIR-FLOW   = 0
    RECOV-TEMP         = 0
    RECOV-KW           = 0
    RECOV-EFF          = 0
    THROTTLING-RANGE   = 0
    OA-CONTROL         = TEMP
            ..
"I_Media-8h-No_acondicionado" = SPACE-CONDITIONS
    NAME               = "I_Media-8h-No_acondicionado"
    TEMPERATURE        = 22.5
    PEOPLE-SCHEDULE    = "UsoEspacio-8h"
    PEOPLE-HG-LAT      =          45.42
    PEOPLE-HG-SENS     =             72
    PEOPLE-SPLIT-CR    =            0.4
    LIGHTING-SCHEDULE  = "UsoEspacio-8h"
    AREA/PERSON        =             12
    LIGHTING-TYPE      = SUS-FLUOR
    LIGHTING-W/AREA    =            4.5
    LIGHTING-SPLIT-CR =             0.5
    EQUIP-SCHEDULE        = "UsoEspacio-8h"
    EQUIP-SENSIBLE        =             90
    EQUIP-LATENT          =             10
    EQUIPMENT-SPLIT-CR    =            0.3
    EQUIPMENT-W/AREA      =            4.5
    FURN-FRACTION         =            0.5
    FURN-WEIGHT           =             30
    FRACCION-SOLAR-SUELO  =            0.6
    INF-SCHEDULE          = "UsoEspacio-8h_vent"
    INF-FLOW/AREA         =            7.2
    INF-METHOD            = CRACK-AIR-CHANGE
    PEAK-LOAD-TYPE        = CONDITIONED
    MET-LEVEL           = 1
      ..
"I_Media-8h-No_acondicionado" = SYSTEM-CONDITIONS
    NAME               = "I_Media-8h-No_acondicionado"
    ZONAL-ZONE-METHOD  = FULLY-MIXED
    HEAT-TEMP-SCH      = "Horario-Calefaccion-t"
    COOL-TEMP-SCH      = "Horario-Refrigeracion-t"
    TYPE               = UNCONDITIONED
    MAX-HEAT-RATE      = 0
    MAX-COOL-RATE      = 0
    HEATING-SCHEDULE   = "UsoEspacio-8h_eq"
    COOLING-SCHEDULE   = "UsoEspacio-8h_eq"
    FLOW/AREA          = 0
    FAN-SCHEDULE       = "UsoEspacio-8h_eq"
    SEASON-SCH         = "SSHA"
    SEASON-SHADING-SCH         = "ELEMENTOS-DE-SOMBRA"
    OUTSIDE-AIR-FLOW   = 0
    RECOV-TEMP         = 0
    RECOV-KW           = 0
    RECOV-EFF          = 0
    THROTTLING-RANGE   = 0
    OA-CONTROL         = TEMP
            ..

"SSHDV" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 0)
  ..
"SSHDI" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 1)
  ..
"SSHSV" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "SSHDV")
  ..
"SSHSI" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "SSHDI")
  ..
"SSHA" = SCHEDULE-PD
  TYPE  = FRACTION
  MONTH = ( 5, 9, 12)
  DAY   = ( 31, 30, 31)
  WEEK-SCHEDULES = ( "SSHSI", "SSHSV", "SSHSI")
  ..

"ELEMENTOSDESOMBRADIAVER" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 1)
  ..
"ELEMENTOSDESOMBRADIAINV" = DAY-SCHEDULE-PD
  TYPE  = FRACTION
  VALUES  = ( 0)
  ..
"ELEMENTOSDESOMBRASEMVER" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "ELEMENTOSDESOMBRADIAVER")
  ..
"ELEMENTOSDESOMBRASEMINV" = WEEK-SCHEDULE-PD
  TYPE  = FRACTION
  DAY-SCHEDULES = ( "ELEMENTOSDESOMBRADIAINV")
  ..
"ELEMENTOS-DE-SOMBRA" = SCHEDULE-PD
  TYPE  = FRACTION
  MONTH = ( 5, 9, 12)
  DAY   = ( 31, 30, 31)
  WEEK-SCHEDULES = ( "ELEMENTOSDESOMBRASEMINV", "ELEMENTOSDESOMBRASEMVER", "ELEMENTOSDESOMBRASEMINV")
  ..
$
$ +----------+
$ | HORARIOS |
$ +----------+
$
"HA0_SS_D-Refrig-Temp-Lab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 27.0)
    ..
"HA0_SS_D-Refrig-Temp-Sab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 27.0)
    ..
"HA0_SS_D-Refrig-Temp-Fest" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 27.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 99.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 27.0)
    ..
  "HA0_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Lab",
                      "HA0_SS_D-Refrig-Temp-Sab",
                      "HA0_SS_D-Refrig-Temp-Fest")
    ..
"Horario-Refrigeracion" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA0_HS0_SS_")
    ..
"HA1_SS_D-Calef-Temp-Lab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 17.0)
    ..
"HA1_SS_D-Calef-Temp-Sab" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 17.0)
    ..
"HA1_SS_D-Calef-Temp-Fest" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 17.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 17.0)
    ..
  "HA1_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Lab",
                      "HA1_SS_D-Calef-Temp-Sab",
                      "HA1_SS_D-Calef-Temp-Fest")
    ..
"Horario-Calefaccion" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA1_HS0_SS_")
    ..
"HA2_SS_D-Refrig-Temp-Lab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0)
    ..
"HA2_SS_D-Refrig-Temp-Sab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0)
    ..
"HA2_SS_D-Refrig-Temp-Fest-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0, 25.0)
    ..
  "HA2_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Lab-t",
                      "HA2_SS_D-Refrig-Temp-Sab-t",
                      "HA2_SS_D-Refrig-Temp-Fest-t")
    ..
"Horario-Refrigeracion-t" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA2_HS0_SS_")
    ..
"HA3_SS_D-Calef-Temp-Lab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0)
    ..
"HA3_SS_D-Calef-Temp-Sab-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 1
    VALUES  = ( 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0)
    ..
"HA3_SS_D-Calef-Temp-Fest-t" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 2
    VALUES  = ( 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0, 20.0)
    ..
  "HA3_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Lab-t",
                      "HA3_SS_D-Calef-Temp-Sab-t",
                      "HA3_SS_D-Calef-Temp-Fest-t")
    ..
"Horario-Calefaccion-t" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA3_HS0_SS_")
    ..
"HA4_SS_D-Calef-Temp-Lab-AP" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0, -20.0)
    ..
  "HA4_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP",
                      "HA4_SS_D-Calef-Temp-Lab-AP")
    ..
"Horario-Calefaccion-AP" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA4_HS0_SS_")
    ..
"HA5_SS_D-Refrig-Temp-Lab-AP" = DAY-SCHEDULE-PD
    TYPE  = "TEMPERATURE"
    GROUP = "Temperaturas"
    INDEX = 0
    VALUES  = ( 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0, 70.0)
    ..
  "HA5_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = TEMPERATURE
    DAY-SCHEDULES = ( "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP",
                      "HA5_SS_D-Refrig-Temp-Lab-AP")
    ..
"Horario-Refrigeracion-AP" = SCHEDULE-PD
    TYPE   = "TEMPERATURE"
    GROUP  = "Temperaturas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA5_HS0_SS_")
    ..
"HA6_SS_D-8h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA6_SS_D-8h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA6_SS_D-8h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA6_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Lab",
                      "HA6_SS_D-8h-Sab",
                      "HA6_SS_D-8h-Fest")
    ..
"UsoEspacio-8h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA6_HS0_SS_")
    ..
"HA7_SS_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA7_SS_D-8h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA7_SS_D-8h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA7_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq",
                      "HA7_SS_eq")
    ..
"UsoEspacio-8h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA7_HS0_SS_")
    ..
"HA8_SS_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA8_SS_D-8h-Sab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA8_SS_D-8h-Fest_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA8_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent",
                      "HA8_SS_vent")
    ..
"UsoEspacio-8h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA8_HS0_SS_")
    ..
"HA9_SS_D-12h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA9_SS_D-12h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA9_SS_D-12h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA9_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Lab",
                      "HA9_SS_D-12h-Sab",
                      "HA9_SS_D-12h-Fest")
    ..
"UsoEspacio-12h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA9_HS0_SS_")
    ..
"HA10_SS_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 0, 0, 0, 0)
    ..
"HA10_SS_D-12h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA10_SS_D-12h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA10_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq",
                      "HA10_SS_eq")
    ..
"UsoEspacio-12h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA10_HS0_SS_")
    ..
"HA11_SS_D-12h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA11_SS_D-12h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA11_SS_D-12h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA11_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Lab",
                      "HA11_SS_D-12h-Sab",
                      "HA11_SS_D-12h-Fest")
    ..
"UsoEspacio-12h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA11_HS0_SS_")
    ..
"HA12_SS_D-16h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00)
    ..
"HA12_SS_D-16h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA12_SS_D-16h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA12_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Lab",
                      "HA12_SS_D-16h-Sab",
                      "HA12_SS_D-16h-Fest")
    ..
"UsoEspacio-16h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA12_HS0_SS_")
    ..
"HA13_SS_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0)
    ..
"HA13_SS_D-16h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA13_SS_D-16h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA13_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq",
                      "HA13_SS_eq")
    ..
"UsoEspacio-16h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA13_HS0_SS_")
    ..
"HA14_SS_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00)
    ..
"HA14_SS_D-16h-Sab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA14_SS_D-16h-Fest_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA14_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent",
                      "HA14_SS_vent")
    ..
"UsoEspacio-16h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA14_HS0_SS_")
    ..
"HA15_SS_D-24h-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA15_SS_D-24h-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA15_SS_D-24h-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA15_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Lab",
                      "HA15_SS_D-24h-Sab",
                      "HA15_SS_D-24h-Fest")
    ..
"UsoEspacio-24h" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA15_HS0_SS_")
    ..
"HA16_SS_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
"HA16_SS_D-24h-Sab_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
"HA16_SS_D-24h-Fest_eq" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA16_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq",
                      "HA16_SS_eq")
    ..
"UsoEspacio-24h_eq" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA16_HS0_SS_")
    ..
"HA17_SS_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA17_SS_D-24h-Sab_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
"HA17_SS_D-24h-Fest_vent" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 2
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA17_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent",
                      "HA17_SS_vent")
    ..
"UsoEspacio-24h_vent" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA17_HS0_SS_")
    ..
"HA18_SS_D-Resid-Ocup-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.50, 0.50, 0.50, 0.50, 0.50, 0.50, 0.50, 0.50, 1.00)
    ..
"HA18_SS_D-Resid-Ocup-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
"HA18_SS_D-Resid-Ocup-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
  "HA18_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Lab",
                      "HA18_SS_D-Resid-Ocup-Sab",
                      "HA18_SS_D-Resid-Ocup-Fest")
    ..
"Ocupacion-Residencia" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA18_HS0_SS_")
    ..
"HA19_SS_D-Resid-ilum-Lab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.50, 1.00, 1.00, 1.00, 1.00, 0.50)
    ..
"HA19_SS_D-Resid-ilum-Sab" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 1
    VALUES  = ( 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.50, 1.00, 1.00, 1.00, 1.00, 0.50)
    ..
"HA19_SS_D-Resid-ilum-Fest" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 2
    VALUES  = ( 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.10, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.30, 0.50, 1.00, 1.00, 1.00, 1.00, 0.50)
    ..
  "HA19_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Lab",
                      "HA19_SS_D-Resid-ilum-Sab",
                      "HA19_SS_D-Resid-ilum-Fest")
    ..
"Iluminacion-Residencia" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA19_HS0_SS_")
    ..
"HA20_SS_D-Resid-Func-Lab" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
"HA20_SS_D-Resid-Func-Sab" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 1
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
"HA20_SS_D-Resid-Func-Fest" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 2
    VALUES  = ( 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1)
    ..
  "HA20_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Lab",
                      "HA20_SS_D-Resid-Func-Sab",
                      "HA20_SS_D-Resid-Func-Fest")
    ..
"Funcionam-Residencia" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA20_HS0_SS_")
    ..
"HA21_SS_D-Resid-Inf-Inv" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25)
    ..
"HA21_SS_D-Resid-Inf-Ver" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 1
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25, 0.25)
    ..
  "HA21_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv")
    ..
  "HA21_HS1_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Inv",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver")
    ..
  "HA21_HS2_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver",
                      "HA21_SS_D-Resid-Inf-Ver")
    ..
"Infiltracion-Residencia" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 5, 6, 9, 12)
    DAY   = ( 27, 3, 30, 31)
    WEEK-SCHEDULES = ( "HA21_HS0_SS_",
                       "HA21_HS1_SS_",
                       "HA21_HS2_SS_",
                       "HA21_HS0_SS_")
    ..
"HA22_SS_D-No-Habitable" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Internas"
    INDEX = 0
    VALUES  = ( 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00, 0.00)
    ..
  "HA22_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable",
                      "HA22_SS_D-No-Habitable")
    ..
"Anual-No-Habitable" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Internas"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA22_HS0_SS_")
    ..
"HA23_SS_D-No-habitable-Func" = DAY-SCHEDULE-PD
    TYPE  = "ON/OFF"
    GROUP = "Equipos"
    INDEX = 0
    VALUES  = ( 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0)
    ..
  "HA23_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = ON/OFF
    DAY-SCHEDULES = ( "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func",
                      "HA23_SS_D-No-habitable-Func")
    ..
"Anual-No-habitable-Func" = SCHEDULE-PD
    TYPE   = "ON/OFF"
    GROUP  = "Equipos"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA23_HS0_SS_")
    ..
"HA24_SS_D-No-habitable-Inf" = DAY-SCHEDULE-PD
    TYPE  = "FRACTION"
    GROUP = "Ventilación"
    INDEX = 0
    VALUES  = ( 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00, 1.00)
    ..
  "HA24_HS0_SS_" = WEEK-SCHEDULE-PD
    TYPE  = FRACTION
    DAY-SCHEDULES = ( "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf",
                      "HA24_SS_D-No-habitable-Inf")
    ..
"Anual-No-habitable-Inf" = SCHEDULE-PD
    TYPE   = "FRACTION"
    GROUP  = "Ventilación"
    MONTH = ( 12)
    DAY   = ( 31)
    WEEK-SCHEDULES = ( "HA24_HS0_SS_")
    ..
$
$ +----------------------------+
$ | DESCRIPCIÓN DE CONDICIONES |
$ +----------------------------+
$
"Ocupación de sala" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =           0.65
    FRACTION-SENSIBLE   =            0.4
    FRACTION-CONVECTIVE =            0.3
    FRACTION-RADIANT    =            0.1
..
"Descripción de equipos" = DESCRIPTION-CONDICTION
    TYPE                = "Equipo"
    FRACTION-LATENT     =             21
    FRACTION-SENSIBLE   =          91.17
    FRACTION-CONVECTIVE =          22.57
    FRACTION-RADIANT    =           68.6
..
"Descripción iluminación" = DESCRIPTION-CONDICTION
    TYPE                = "Iluminación"
    FRACTION-LATENT     =          45.42
    FRACTION-SENSIBLE   =          71.79
    FRACTION-CONVECTIVE =          40.79
    FRACTION-RADIANT    =             31
..
"Ocupación de sala01" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala02" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala03" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
"Ocupación de sala04" = DESCRIPTION-CONDICTION
    TYPE                = "Ocupación"
    FRACTION-LATENT     =              0
    FRACTION-SENSIBLE   =              0
    FRACTION-CONVECTIVE =              0
    FRACTION-RADIANT    =              0
..
$
$ +------------------+
$ | PUENTES TERMICOS |
$ +------------------+
$
"FRENTE_FORJADO" = THERMAL-BRIDGE
      BRIDGE-NAME = "FRENTE_FORJADO"
      TTL         =   0.080
      longCorMult =   746.73
      LENGTH      =   746.73
      FRSI        = 0.450000
      ANGLE-MIN   = 135
      ANGLE-MAX   = 225
      TYPE        = SLAB
      PARTITION   = YES
    ..
"UNION_CUBIERTA" = THERMAL-BRIDGE
      BRIDGE-NAME = "UNION_CUBIERTA"
      TTL         =   0.240
      longCorMult =   148.34
      LENGTH      =   148.34
      FRSI        = 0.280000
      ANGLE-MIN   = 0
      ANGLE-MAX   = 135
      TYPE        = SLAB
      PARTITION   = BOTH
    ..
"ESQUINA_CONVEXA_FORJADO" = THERMAL-BRIDGE
      BRIDGE-NAME = "ESQUINA_CONVEXA_FORJADO"
      TTL         =   0.220
      longCorMult =    92.41
      LENGTH      =    92.41
      FRSI        = 0.030000
      ANGLE-MIN   = 225
      ANGLE-MAX   = 360
      TYPE        = SLAB
      PARTITION   = BOTH
    ..
"ESQUINA_CONCAVA_CERRAMIENTO" = THERMAL-BRIDGE
      BRIDGE-NAME = "ESQUINA_CONCAVA_CERRAMIENTO"
      TTL         =  -0.100
      longCorMult =     0.00
      LENGTH      =     0.00
      FRSI        = 0.020000
      ANGLE-MIN   = 0
      ANGLE-MAX   = 135
      TYPE        = MASONRY
      PARTITION   = BOTH
    ..
"ESQUINA_CONVEXA_CERRAMIENTO" = THERMAL-BRIDGE
      BRIDGE-NAME = "ESQUINA_CONVEXA_CERRAMIENTO"
      TTL         =   0.050
      longCorMult =   108.00
      LENGTH      =   108.00
      FRSI        = 0.320000
      ANGLE-MIN   = 225
      ANGLE-MAX   = 360
      TYPE        = MASONRY
      PARTITION   = BOTH
    ..
"PILAR" = THERMAL-BRIDGE
      BRIDGE-NAME = "PILAR"
      TTL         =   0.020
      longCorMult =   440.84
      LENGTH      =     0.00
      FRSI        = 0.200000
      TYPE        = PILLAR
    ..
"UNION_SOLERA_PAREDEXT" = THERMAL-BRIDGE
      BRIDGE-NAME = "UNION_SOLERA_PAREDEXT"
      TTL         =   0.270
      longCorMult =    90.61
      LENGTH      =    90.61
      FRSI        = 0.090000
      ANGLE-MIN   = 135
      ANGLE-MAX   = 225
      TYPE        = UNDER-EXT
      PARTITION   = BOTH
    ..
"HUECO_VENTANA" = THERMAL-BRIDGE
      BRIDGE-NAME = "HUECO_VENTANA"
      tt_ele_CorMult         =   0.067
      longCorMult      =  1397.00
      TTL         =   0.067
      LENGTH      =  1397.00
      FRSI        = 0.170000
      TYPE        = WINDOW-FRAME
    ..
$
$ +-----------------------------------------------------------------+
$ |                        Final del fichero                        |
$ +-----------------------------------------------------------------+
