[Header 1 ("ventilation-system", [], []) [Str "Ventilation System"], Para [Str "The document specifies a ", Strong [Str "hybrid ventilation system"], Str " for all options, complying with the Spanish Building Code's DB HS3 \"Indoor Air Quality\"."], BulletList [[Plain [Strong [Str "Type:"], Str " Hybrid Ventilation (", Code ("", [], []) "Ventilación híbrida", Str ")."]], [Plain [Strong [Str "Air Admission:"], Str " Natural, through window vents or air inlets in the \"dry rooms\" (", Code ("", [], []) "locales secos", Str "), such as bedrooms, living rooms, and dining rooms."]], [Plain [Strong [Str "Air Extraction:"], Str " Mechanical, using extractor fans in the \"wet rooms\" (", Code ("", [], []) "locales húmedos", Str "), such as the kitchen, bathrooms, and toilets. The extracted air is expelled to the outside through the roof."]], [Plain [Strong [Str "Air Transfer:"], Str " Air transfers from dry rooms to wet rooms through door undercuts, assuming sufficient cross-section for the necessary airflow."]], [Plain [Strong [Str "Heat Recovery:"], Str " Not included in the proposed system."]]], HorizontalRule, Header 2 ("airflow-calculation-and-sizing", ["unnumbered", "unlisted"], []) [Str "Airflow Calculation and Sizing"], Para [Str "The airflow rates are determined based on ", Strong [Str "DB HS3 Table 2.1"], Str ", which sets minimum ventilation flow rates based on the number of bedrooms."], Header 3 ("formula-for-total-flow-rate", ["unnumbered", "unlisted"], []) [Str "Formula for Total Flow Rate:"], Para [Code ("", [], []) "Total Minimum Extraction Flow Rate (l/s) = Σ (Extraction flow per wet room)"], Para [Str "The \"balanced reference flow rate\" (", Code ("", [], []) "Caudal de referencia equilibrado", Str ") is the higher value between the total admission flow and the total extraction flow, used for system sizing."], Para [Strong [Str "Calculations:"]], Para [Strong [Str "Option 2: 2 Bedrooms"]], BulletList [[Plain [Strong [Str "Admission (Dry Rooms):"]], BulletList [[Plain [Str "Main Bedroom: 8 l/s"]], [Plain [Str "Bedroom 2: 4 l/s"]], [Plain [Str "Living-Dining Room: 8 l/s"]], [Plain [Strong [Str "Total Admission:"], Str " ", Code ("", [], []) "20 l/s"]]]], [Plain [Strong [Str "Extraction (Wet Rooms):"]], BulletList [[Plain [Str "Kitchen: 7 l/s"]], [Plain [Str "Toilet (Ground Floor): 7 l/s"]], [Plain [Str "Toilet (Attic): 7 l/s"]], [Plain [Strong [Str "Total Extraction:"], Str " ", Code ("", [], []) "21 l/s"]], [Plain [Strong [Str "Code Minimum Extraction:"], Str " ", Code ("", [], []) "24 l/s", Str " (This value governs)"]]]], [Plain [Strong [Str "Balanced Reference Flow Rate:"], Str " ", Code ("", [], []) "24 l/s", Str " = ", Strong [Str "86.4 m³/h"]]], [Plain [Strong [Str "Equipment:"], Str " Two multi-duct extractors, each with a maximum flow rate (", Code ("", [], []) "Q max.", Str ") of ", Code ("", [], []) "50 m³/h", Str " and a power of ", Code ("", [], []) "4 W", Str " each."]]], Para [Strong [Str "Option 3: 3 Bedrooms"]], BulletList [[Plain [Strong [Str "Admission (Dry Rooms):"]], BulletList [[Plain [Str "Main Bedroom: 8 l/s"]], [Plain [Str "Bedroom 2: 4 l/s"]], [Plain [Str "Bedroom 3: 4 l/s"]], [Plain [Str "Living-Dining Room: 8 l/s"]], [Plain [Str "Attic Living Area: 4 l/s"]], [Plain [Strong [Str "Total Admission:"], Str " ", Code ("", [], []) "28 l/s"]]]], [Plain [Strong [Str "Extraction (Wet Rooms):"]], BulletList [[Plain [Str "Kitchen: 8 l/s"]], [Plain [Str "Toilet (Ground Floor): 8 l/s"]], [Plain [Str "Toilet 1 (Attic): 8 l/s"]], [Plain [Str "Toilet 2 (Attic): 8 l/s"]], [Plain [Strong [Str "Total Extraction:"], Str " ", Code ("", [], []) "32 l/s"]], [Plain [Strong [Str "Code Minimum Extraction:"], Str " ", Code ("", [], []) "33 l/s", Str " (This value governs)"]]]], [Plain [Strong [Str "Balanced Reference Flow Rate:"], Str " ", Code ("", [], []) "33 l/s", Str " = ", Strong [Str "118.8 m³/h"]]], [Plain [Strong [Str "Equipment:"], Str " Two multi-duct extractors, each with a maximum flow rate (", Code ("", [], []) "Q max.", Str ") of ", Code ("", [], []) "75 m³/h", Str " and a power of ", Code ("", [], []) "5 W", Str " each."]]], HorizontalRule, Header 2 ("energy-consumption-calculation-for-ventilation", ["unnumbered", "unlisted"], []) [Str "Energy Consumption Calculation for Ventilation"], Para [Str "The energy consumption is calculated based on the electrical power of the extractor fans and their assumed operation."], Para [Strong [Str "Formula (Conceptual):"], SoftBreak, Code ("", [], []) "Energy Consumption (kWh/year) = Total Installed Power (kW) × Daily Operating Hours (h/day) × 365 days/year"], Para [Strong [Str "Calculation for Option 2, Configuration 1:"]], BulletList [[Plain [Str "The simulation software (HULC) calculates the final energy consumption for ventilation."]], [Plain [Strong [Str "Final Energy Consumption for Ventilation:"], Str " ", Code ("", [], []) "0.54 kWh/m²·year"]], [Plain [Strong [Str "Total Useful Floor Area (Option 2):"], Str " ", Code ("", [], []) "100 m²"]], [Plain [Strong [Str "Total Final Energy Consumption:"], Str " ", Code ("", [], []) "0.54 kWh/m²·year × 100 m² = 54 kWh/year"]]], Para [Str "This value of 54 kWh/year for the whole building aligns with the power of the two extractors (2 × 4W = 8W) running for a significant portion of the day."], HorizontalRule, Header 2 ("primary-energy-consumption-for-ventilation", ["unnumbered", "unlisted"], []) [Str "Primary Energy Consumption for Ventilation"], Para [Str "As with cooling, the electrical energy for ventilation is converted to primary energy using the same factors."], Para [Strong [Str "Formulas:"]], OrderedList (1, DefaultStyle, DefaultDelim) [[Plain [Code ("", [], []) "Primary Energy Total (kWh/m²·year) = Final Energy Consumption (kWh/m²·year) × f_ep,tot (electricity)"]], [Plain [Code ("", [], []) "Primary Energy Non-Renewable (kWh/m²·year) = Final Energy Consumption (kWh/m²·year) × f_ep,non-ren (electricity)"]]], Para [Strong [Str "Calculation for Option 2, Configuration 1:"]], BulletList [[Plain [Str "Final Energy Consumption = ", Code ("", [], []) "0.54 kWh/m²·year"]], [Plain [Strong [Str "Primary Energy Total ="], Str " ", Code ("", [], []) "0.54 × 2.368 = 1.28 kWh/m²·year"]], [Plain [Strong [Str "Primary Energy Non-Renewable ="], Str " ", Code ("", [], []) "0.54 × 1.954 = 1.06 kWh/m²·year"]]], Header 2 ("summary-of-ventilation-data", ["unnumbered", "unlisted"], []) [Str "Summary of Ventilation Data:"], Table ("", [], []) (Caption Nothing []) [(AlignLeft, (ColWidth 0.3333333333333333)), (AlignLeft, (ColWidth 0.3333333333333333)), (AlignLeft, (ColWidth 0.3333333333333333))] (TableHead ("", [], []) [Row ("", [], []) [Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "Aspect"]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "Option 2"]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "Option 3"]]]]) [(TableBody ("", [], []) (RowHeadColumns 0) [] [Row ("", [], []) [Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Strong [Str "System Type"]]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "Hybrid (Natural Admission, Mechanical Extraction)"]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "Hybrid (Natural Admission, Mechanical Extraction)"]]], Row ("", [], []) [Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Strong [Str "Total Extraction Flow"]]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Strong [Str "24 l/s"], Str " (86.4 m³/h)"]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Strong [Str "33 l/s"], Str " (118.8 m³/h)"]]], Row ("", [], []) [Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Strong [Str "Equipment"]]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "2 × Multi-duct Extractors"]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "2 × Multi-duct Extractors"]]], Row ("", [], []) [Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Strong [Str "Unit Power / Flow"]]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "4 W / 50 m³/h"]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "5 W / 75 m³/h"]]], Row ("", [], []) [Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Strong [Str "Final Energy (from HULC)"]]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "0.54 kWh/m²·year"]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "(Not explicitly stated, but calculable)"]]], Row ("", [], []) [Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Strong [Str "Primary Energy Total"]]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "1.28 kWh/m²·year"]], Cell ("", [], []) AlignDefault (RowSpan 0) (ColSpan 0) [Plain [Str "(Not explicitly stated, but calculable)"]]]])] (TableFoot ("", [], []) [])]